#set double_format=%+.12lg
#set profiler=1
#set randomseed=10
#set relax_naming_rules=1
#set savefile=test.xml
#set minimum_timestep=15

clock {
	timezone PST+8PDT;
	starttime '2013-07-01 00:00:00';
	stoptime '2013-07-03 00:00:00';
}

module climate;
module market;
module connection; // FNCS
module powerflow {
	solver_method FBS;
	NR_iteration_limit 100;
}
module residential {
	implicit_enduses NONE;
}
module tape;
module generators;

// only the heating setpoint schedule is used here
#include "../../support/schedules/water_and_setpoint_schedule_v3.glm"
#include "../../support/schedules/appliance_schedules.glm"
#include "outputs_te.glm"

// summer
#define FIXED_PRICE=0.127
// winter
//#define FIXED_PRICE=0.088

object metrics_collector_writer {
     interval 300;
     filename ${METRICS_FILE}; // TE_Challenge_metrics.json
};

object climate {
  name localWeather;
//     tmyfile "../../support/weather/AZ-Tucson_International_Ap.tmy3";
  interpolate QUADRATIC;
	latitude 32.133;
	longitude -111.95;
};

class player {
      double value;
}

object player {
    name PHASE_A;
    file "../players/phase_A.player";
    loop 1;
}
object player {
    name PHASE_B;
    file "../players/phase_B.player";
    loop 1;
}
object player {
    name PHASE_C;
    file "../players/phase_C.player";
    loop 1;
}

#define VSOURCE=66000
//#define VSOURCE=7199.56
object line_configuration {
  name "lcon_singapore_line_type_3_A";
  z11 628.566+523.161j;
  c11 0.0000;
}
object line_configuration {
  name "lcon_singapore_line_type_1_A";
  z11 370.088+523.161j;
  c11 0.0000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_92_6";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_92_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_92_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_92_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_342_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_92_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_135_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_135_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_365_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_92_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_112_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_135_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_388_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_135_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_158_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_135_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_5_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_5_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_5_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_5_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_331_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_210_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_331_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_210_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_279_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_331_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_16_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_210_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_233_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_279_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_210_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_210_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_256_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_279_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_279_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_279_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_39_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_81_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_81_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_81_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_353_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_81_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_376_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_101_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_124_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_81_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_147_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_320_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_222_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_268_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_245_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_28_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_111_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_134_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_343_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_366_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_389_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_91_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_134_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_343_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_134_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_343_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_134_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_343_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_343_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_157_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_134_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_4_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_232_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_15_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_38_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_15_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_330_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_255_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_278_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_15_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_80_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_100_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_80_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_80_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_354_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_377_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_80_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_123_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_80_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_146_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_169_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_221_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_27_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_244_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_267_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_71_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_94_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_114_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_137_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_344_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_367_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_310_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_333_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_3_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_212_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_258_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_235_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_18_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_83_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_83_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_60_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_83_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_83_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_83_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_103_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_126_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_149_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_355_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_355_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_355_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_378_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_355_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_355_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_322_6";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_322_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_322_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_322_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_322_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_322_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_190_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_201_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_247_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_224_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_93_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_93_6";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_93_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_93_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_93_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_93_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_113_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_113_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_136_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_345_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_368_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_70_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_113_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_113_6";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_113_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_113_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_159_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_2_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_332_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_211_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_234_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_257_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_17_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_82_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_82_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_82_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_82_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_82_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_125_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_356_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_379_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_102_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_356_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_356_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_356_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_356_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_148_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_356_6";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_321_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_200_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_223_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_246_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_269_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_29_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_50_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_96_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_192_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_73_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_346_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_369_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_116_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_139_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_312_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_335_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_1_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_180_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_214_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_237_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_85_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_181_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_62_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_85_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_290_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_357_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_105_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_128_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_301_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_324_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_203_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_226_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_249_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_72_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_95_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_115_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_347_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_138_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_334_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_311_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_213_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_236_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_19_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_259_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_61_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_84_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_84_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_104_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_358_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_127_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_323_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_300_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_191_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_202_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_225_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_248_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_75_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_98_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_171_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_194_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_52_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_118_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_348_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_337_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_314_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_292_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_216_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_239_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_205_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_41_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_64_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_87_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_205_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_160_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_183_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_107_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_359_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_281_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_281_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_281_6";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_303_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_326_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_281_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_281_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_281_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_205_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_205_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_205_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_228_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_74_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_74_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_74_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_97_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_74_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_170_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_51_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_74_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_193_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_349_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_117_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_336_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_291_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_313_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_215_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_238_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_86_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_40_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_86_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_390_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_86_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_86_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_182_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_63_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_129_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_106_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_280_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_280_6";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_325_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_280_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_280_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_302_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_280_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_280_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_204_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_227_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_54_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_196_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_380_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_77_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_150_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_173_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_31_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_339_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_271_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_316_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_294_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_218_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_207_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_185_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_66_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_89_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_391_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_162_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_20_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_43_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_328_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_328_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_328_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_328_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_305_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_328_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_260_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_109_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_66kv_3_1";
  power_rating 75000.000;
  primary_voltage 114315.353;
  secondary_voltage 38105.118;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_283_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_207_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_30_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_381_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_53_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_76_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_99_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_76_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_76_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_195_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_172_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_119_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_270_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_270_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_338_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_270_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_315_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_270_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_293_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_270_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_76_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_76_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_217_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_76_6";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_206_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_206_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_65_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_206_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_88_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_184_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_161_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_42_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_108_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_327_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_304_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_66kv_2_1";
  power_rating 75000.000;
  primary_voltage 114315.353;
  secondary_voltage 38105.118;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_282_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_206_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_229_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_206_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_152_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_175_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_198_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_382_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_56_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_10_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_10_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_33_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_10_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_318_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_250_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_296_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_273_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_10_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_10_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_79_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_141_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_164_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_187_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_209_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_370_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_22_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_45_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_307_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_285_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_66kv_1_2";
  power_rating 75000.000;
  primary_voltage 114315.353;
  secondary_voltage 38105.118;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_262_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_68_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_66kv_1_1";
  power_rating 75000.000;
  primary_voltage 114315.353;
  secondary_voltage 38105.118;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_219_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_174_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_360_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_55_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_78_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_197_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_32_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_383_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_151_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_272_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_295_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_317_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_208_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_163_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_208_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_208_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_371_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_186_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_208_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_67_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_208_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_208_6";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_44_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_140_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_21_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_329_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_329_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_329_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_329_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_329_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_261_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_284_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_306_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_154_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_177_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_12_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_361_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_131_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_384_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_9_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_298_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_275_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_252_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_35_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_58_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_143_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_166_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_372_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_120_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_309_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_189_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_287_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_264_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_241_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_24_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_47_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_153_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_199_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_176_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_11_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_34_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_362_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_385_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_11_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_130_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_319_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_8_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_297_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_251_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_274_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_11_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_11_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_11_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_57_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_142_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_188_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_165_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_350_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_373_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_23_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_308_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_286_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_240_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_263_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_46_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_69_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_110_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_133_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_340_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_386_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_363_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_133_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_133_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_133_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_133_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_90_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_156_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_179_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_7_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_133_6";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_7_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_7_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_7_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_7_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_254_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_231_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_14_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_14_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_37_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_14_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_277_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_122_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_351_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_374_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_145_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_168_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_243_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_220_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_26_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_49_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_266_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_289_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_155_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_132_2";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_132_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_341_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_364_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_132_6";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_132_5";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_132_4";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_387_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_132_3";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_178_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_6_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_230_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_253_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_276_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_13_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_36_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_299_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_59_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_144_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_121_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_352_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_375_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_167_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_66kv_4_1";
  power_rating 75000.000;
  primary_voltage 114315.353;
  secondary_voltage 38105.118;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_242_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_265_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_48_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_25_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_22kv_288_1";
  power_rating 1000.000;
  primary_voltage 38105.118;
  secondary_voltage 692.820;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
}
object overhead_line {
  name "line_1";
  from "1";
  to "21";
  phases A;
  length 3.6752;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_2";
  from "21";
  to "53";
  phases A;
  length 0.2750;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_3";
  from "53";
  to "130";
  phases A;
  length 3.0639;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_4";
  from "130";
  to "294";
  phases A;
  length 0.7187;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_5";
  from "294";
  to "33";
  phases A;
  length 1.5298;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_6";
  from "33";
  to "32";
  phases A;
  length 0.2613;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_7";
  from "32";
  to "323";
  phases A;
  length 0.4600;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_8";
  from "323";
  to "322";
  phases A;
  length 0.3478;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_9";
  from "322";
  to "319";
  phases A;
  length 0.7895;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_300";
  from "116";
  to "73";
  phases A;
  length 0.6707;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_301";
  from "73";
  to "114";
  phases A;
  length 0.4708;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_302";
  from "114";
  to "13";
  phases A;
  length 0.4733;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_303";
  from "73";
  to "115";
  phases A;
  length 0.3329;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_304";
  from "115";
  to "278";
  phases A;
  length 0.3487;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_305";
  from "13";
  to "6";
  phases A;
  length 0.5207;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_306";
  from "278";
  to "26";
  phases A;
  length 0.9929;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_307";
  from "13";
  to "24";
  phases A;
  length 0.8789;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_308";
  from "26";
  to "27";
  phases A;
  length 0.6417;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_309";
  from "6";
  to "12";
  phases A;
  length 0.3921;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_310";
  from "27";
  to "34";
  phases A;
  length 0.5939;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_311";
  from "12";
  to "99";
  phases A;
  length 0.5302;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_312";
  from "3";
  to "196";
  phases A;
  length 1.0241;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_313";
  from "196";
  to "184";
  phases A;
  length 0.9943;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_314";
  from "184";
  to "142";
  phases A;
  length 0.5020;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_315";
  from "142";
  to "198";
  phases A;
  length 0.6047;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_316";
  from "198";
  to "81";
  phases A;
  length 0.5132;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_317";
  from "184";
  to "139";
  phases A;
  length 0.4283;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_318";
  from "139";
  to "174";
  phases A;
  length 0.2882;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_319";
  from "174";
  to "187";
  phases A;
  length 0.2622;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_320";
  from "187";
  to "188";
  phases A;
  length 0.4097;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_200";
  from "2";
  to "158";
  phases A;
  length 2.5464;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_321";
  from "188";
  to "147";
  phases A;
  length 0.5443;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_201";
  from "158";
  to "208";
  phases A;
  length 0.7201;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_322";
  from "81";
  to "284";
  phases A;
  length 0.2044;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_202";
  from "208";
  to "121";
  phases A;
  length 0.3851;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_323";
  from "174";
  to "149";
  phases A;
  length 0.5139;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_203";
  from "121";
  to "55";
  phases A;
  length 0.6698;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_324";
  from "147";
  to "256";
  phases A;
  length 0.3172;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_204";
  from "55";
  to "42";
  phases A;
  length 0.3415;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_325";
  from "149";
  to "177";
  phases A;
  length 0.6968;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_205";
  from "2";
  to "160";
  phases A;
  length 1.8759;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_326";
  from "81";
  to "302";
  phases A;
  length 0.1561;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_206";
  from "160";
  to "210";
  phases A;
  length 0.6057;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_327";
  from "256";
  to "262";
  phases A;
  length 0.3848;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_207";
  from "210";
  to "161";
  phases A;
  length 0.4025;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_328";
  from "139";
  to "140";
  phases A;
  length 0.9787;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_208";
  from "161";
  to "159";
  phases A;
  length 0.3500;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_329";
  from "284";
  to "181";
  phases A;
  length 0.3360;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_209";
  from "161";
  to "143";
  phases A;
  length 0.4688;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_330";
  from "3";
  to "197";
  phases A;
  length 1.2203;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_210";
  from "2";
  to "163";
  phases A;
  length 2.0122;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_331";
  from "197";
  to "185";
  phases A;
  length 0.7816;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_211";
  from "163";
  to "164";
  phases A;
  length 0.3726;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_332";
  from "185";
  to "204";
  phases A;
  length 0.6218;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_212";
  from "164";
  to "150";
  phases A;
  length 0.5273;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_333";
  from "204";
  to "80";
  phases A;
  length 0.2826;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_213";
  from "150";
  to "148";
  phases A;
  length 0.5171;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_334";
  from "80";
  to "203";
  phases A;
  length 0.0852;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_214";
  from "148";
  to "146";
  phases A;
  length 0.3203;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_335";
  from "4";
  to "209";
  phases A;
  length 1.5209;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_215";
  from "146";
  to "76";
  phases A;
  length 0.2497;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_336";
  from "209";
  to "254";
  phases A;
  length 0.9761;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_216";
  from "76";
  to "145";
  phases A;
  length 0.2188;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_337";
  from "254";
  to "226";
  phases A;
  length 1.0738;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_217";
  from "2";
  to "171";
  phases A;
  length 2.4176;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_338";
  from "226";
  to "251";
  phases A;
  length 0.8770;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_218";
  from "171";
  to "104";
  phases A;
  length 0.6189;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_339";
  from "251";
  to "207";
  phases A;
  length 0.1454;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_219";
  from "104";
  to "156";
  phases A;
  length 0.4447;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_340";
  from "207";
  to "222";
  phases A;
  length 0.5190;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_220";
  from "156";
  to "132";
  phases A;
  length 0.3880;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_341";
  from "222";
  to "220";
  phases A;
  length 0.4239;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_100";
  from "308";
  to "101";
  phases A;
  length 0.6206;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_221";
  from "2";
  to "310";
  phases A;
  length 1.4752;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_342";
  from "207";
  to "250";
  phases A;
  length 0.2204;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_101";
  from "101";
  to "97";
  phases A;
  length 0.5879;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_222";
  from "310";
  to "162";
  phases A;
  length 1.1319;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_343";
  from "250";
  to "225";
  phases A;
  length 0.3140;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_102";
  from "325";
  to "321";
  phases A;
  length 0.8615;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_223";
  from "162";
  to "144";
  phases A;
  length 0.4290;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_344";
  from "220";
  to "261";
  phases A;
  length 0.6183;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_103";
  from "325";
  to "324";
  phases A;
  length 0.6627;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_224";
  from "144";
  to "133";
  phases A;
  length 0.1115;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_345";
  from "225";
  to "224";
  phases A;
  length 0.3639;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_104";
  from "23";
  to "64";
  phases A;
  length 0.4747;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_225";
  from "3";
  to "82";
  phases A;
  length 1.3980;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_346";
  from "261";
  to "248";
  phases A;
  length 0.4916;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_105";
  from "97";
  to "98";
  phases A;
  length 0.4189;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_226";
  from "82";
  to "186";
  phases A;
  length 0.5721;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_347";
  from "248";
  to "246";
  phases A;
  length 0.4101;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_106";
  from "95";
  to "96";
  phases A;
  length 0.5024;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_227";
  from "186";
  to "141";
  phases A;
  length 0.6607;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_348";
  from "222";
  to "221";
  phases A;
  length 0.4487;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_107";
  from "64";
  to "65";
  phases A;
  length 0.4306;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_228";
  from "3";
  to "136";
  phases A;
  length 1.3391;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_349";
  from "224";
  to "249";
  phases A;
  length 0.3950;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_108";
  from "326";
  to "320";
  phases A;
  length 0.9739;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_229";
  from "136";
  to "137";
  phases A;
  length 0.6282;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_109";
  from "1";
  to "274";
  phases A;
  length 3.1595;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_350";
  from "246";
  to "245";
  phases A;
  length 0.3792;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_230";
  from "137";
  to "194";
  phases A;
  length 0.6843;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_351";
  from "221";
  to "223";
  phases A;
  length 0.2888;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_110";
  from "274";
  to "367";
  phases A;
  length 0.4772;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_231";
  from "194";
  to "201";
  phases A;
  length 0.9514;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_352";
  from "209";
  to "265";
  phases A;
  length 0.8536;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_111";
  from "367";
  to "329";
  phases A;
  length 0.3638;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_232";
  from "201";
  to "202";
  phases A;
  length 0.3320;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_353";
  from "4";
  to "233";
  phases A;
  length 1.4841;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_112";
  from "329";
  to "370";
  phases A;
  length 0.1956;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_233";
  from "136";
  to "120";
  phases A;
  length 0.5401;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_354";
  from "233";
  to "189";
  phases A;
  length 2.9358;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_113";
  from "370";
  to "369";
  phases A;
  length 0.2292;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_234";
  from "120";
  to "119";
  phases A;
  length 0.4796;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_355";
  from "189";
  to "75";
  phases A;
  length 0.4678;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_114";
  from "1";
  to "347";
  phases A;
  length 1.3345;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_235";
  from "119";
  to "112";
  phases A;
  length 0.4258;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_356";
  from "75";
  to "175";
  phases A;
  length 0.2304;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_115";
  from "347";
  to "346";
  phases A;
  length 0.4211;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_236";
  from "112";
  to "111";
  phases A;
  length 0.6378;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_357";
  from "175";
  to "178";
  phases A;
  length 0.6797;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_116";
  from "346";
  to "348";
  phases A;
  length 0.3152;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_237";
  from "202";
  to "84";
  phases A;
  length 0.5632;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_358";
  from "178";
  to "85";
  phases A;
  length 0.8965;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_117";
  from "348";
  to "349";
  phases A;
  length 0.2527;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_238";
  from "111";
  to "63";
  phases A;
  length 0.8459;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_359";
  from "4";
  to "234";
  phases A;
  length 1.8467;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_118";
  from "349";
  to "363";
  phases A;
  length 0.9059;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_239";
  from "63";
  to "91";
  phases A;
  length 0.5522;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_119";
  from "363";
  to "330";
  phases A;
  length 0.5552;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_10";
  from "1";
  to "37";
  phases A;
  length 1.1075;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_11";
  from "37";
  to "39";
  phases A;
  length 1.8573;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_12";
  from "39";
  to "41";
  phases A;
  length 0.4954;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_13";
  from "41";
  to "57";
  phases A;
  length 0.2546;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_14";
  from "57";
  to "314";
  phases A;
  length 2.5464;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_15";
  from "314";
  to "316";
  phases A;
  length 0.3285;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_16";
  from "316";
  to "317";
  phases A;
  length 0.4176;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_17";
  from "317";
  to "125";
  phases A;
  length 0.4450;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_18";
  from "125";
  to "124";
  phases A;
  length 0.2693;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_19";
  from "124";
  to "318";
  phases A;
  length 0.3408;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_360";
  from "234";
  to "231";
  phases A;
  length 0.3516;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_240";
  from "91";
  to "48";
  phases A;
  length 0.4437;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_361";
  from "231";
  to "232";
  phases A;
  length 0.5095;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_120";
  from "330";
  to "338";
  phases A;
  length 0.3236;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_241";
  from "48";
  to "94";
  phases A;
  length 0.4786;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_362";
  from "232";
  to "257";
  phases A;
  length 0.5689;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_121";
  from "338";
  to "355";
  phases A;
  length 0.3806;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_242";
  from "94";
  to "89";
  phases A;
  length 0.6299;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_363";
  from "257";
  to "283";
  phases A;
  length 2.4466;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_122";
  from "355";
  to "379";
  phases A;
  length 0.3239;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_243";
  from "202";
  to "200";
  phases A;
  length 0.5996;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_364";
  from "283";
  to "285";
  phases A;
  length 0.3517;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_123";
  from "379";
  to "377";
  phases A;
  length 0.3253;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_244";
  from "89";
  to "179";
  phases A;
  length 1.1443;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_365";
  from "285";
  to "86";
  phases A;
  length 0.3178;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_124";
  from "1";
  to "353";
  phases A;
  length 1.6883;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_245";
  from "200";
  to "100";
  phases A;
  length 0.3701;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_366";
  from "4";
  to "253";
  phases A;
  length 2.4759;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_125";
  from "353";
  to "345";
  phases A;
  length 0.1859;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_246";
  from "179";
  to "88";
  phases A;
  length 0.8114;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_367";
  from "253";
  to "205";
  phases A;
  length 0.9706;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_126";
  from "345";
  to "357";
  phases A;
  length 0.5552;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_247";
  from "63";
  to "61";
  phases A;
  length 0.4888;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_368";
  from "205";
  to "236";
  phases A;
  length 0.0374;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_127";
  from "357";
  to "374";
  phases A;
  length 0.6258;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_248";
  from "111";
  to "50";
  phases A;
  length 0.6926;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_369";
  from "4";
  to "259";
  phases A;
  length 0.9900;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_128";
  from "374";
  to "331";
  phases A;
  length 0.9388;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_249";
  from "88";
  to "199";
  phases A;
  length 0.4217;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_129";
  from "374";
  to "373";
  phases A;
  length 0.5042;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_20";
  from "318";
  to "296";
  phases A;
  length 0.3711;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_21";
  from "296";
  to "295";
  phases A;
  length 0.3101;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_22";
  from "295";
  to "279";
  phases A;
  length 0.2995;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_23";
  from "295";
  to "297";
  phases A;
  length 0.6599;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_24";
  from "314";
  to "315";
  phases A;
  length 0.5106;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_25";
  from "1";
  to "38";
  phases A;
  length 2.6110;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_26";
  from "38";
  to "126";
  phases A;
  length 5.0304;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_27";
  from "126";
  to "127";
  phases A;
  length 0.3143;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_28";
  from "127";
  to "307";
  phases A;
  length 0.6263;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_29";
  from "307";
  to "281";
  phases A;
  length 0.3018;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_370";
  from "259";
  to "235";
  phases A;
  length 1.1508;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_250";
  from "100";
  to "90";
  phases A;
  length 0.3013;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_371";
  from "235";
  to "229";
  phases A;
  length 0.6814;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_130";
  from "373";
  to "354";
  phases A;
  length 0.8071;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_251";
  from "88";
  to "87";
  phases A;
  length 0.2744;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_372";
  from "229";
  to "228";
  phases A;
  length 0.6239;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_131";
  from "354";
  to "375";
  phases A;
  length 0.9785;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_252";
  from "61";
  to "44";
  phases A;
  length 0.3441;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_373";
  from "228";
  to "258";
  phases A;
  length 0.4610;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_132";
  from "375";
  to "332";
  phases A;
  length 1.4964;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_253";
  from "50";
  to "49";
  phases A;
  length 0.5918;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_374";
  from "258";
  to "227";
  phases A;
  length 0.4154;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_133";
  from "331";
  to "342";
  phases A;
  length 0.3904;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_254";
  from "48";
  to "47";
  phases A;
  length 0.5147;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_375";
  from "227";
  to "255";
  phases A;
  length 1.1960;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_134";
  from "357";
  to "358";
  phases A;
  length 0.3025;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_255";
  from "199";
  to "122";
  phases A;
  length 0.4408;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_376";
  from "255";
  to "83";
  phases A;
  length 0.7305;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_135";
  from "332";
  to "376";
  phases A;
  length 0.8483;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_256";
  from "87";
  to "25";
  phases A;
  length 0.4943;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_377";
  from "229";
  to "230";
  phases A;
  length 0.3260;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_136";
  from "342";
  to "341";
  phases A;
  length 1.3536;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_257";
  from "3";
  to "180";
  phases A;
  length 2.6484;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_378";
  from "230";
  to "252";
  phases A;
  length 0.3859;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_137";
  from "1";
  to "359";
  phases A;
  length 2.1859;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_258";
  from "180";
  to "241";
  phases A;
  length 3.0608;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_379";
  from "83";
  to "282";
  phases A;
  length 0.5830;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_138";
  from "359";
  to "333";
  phases A;
  length 1.0670;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_259";
  from "241";
  to "211";
  phases A;
  length 0.4151;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_139";
  from "333";
  to "334";
  phases A;
  length 0.6641;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_30";
  from "281";
  to "305";
  phases A;
  length 0.3082;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_31";
  from "127";
  to "306";
  phases A;
  length 0.4361;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_32";
  from "1";
  to "40";
  phases A;
  length 3.4733;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_33";
  from "40";
  to "22";
  phases A;
  length 0.3074;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_34";
  from "22";
  to "15";
  phases A;
  length 0.0819;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_35";
  from "15";
  to "10";
  phases A;
  length 0.3615;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_36";
  from "1";
  to "43";
  phases A;
  length 2.1022;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_37";
  from "43";
  to "5";
  phases A;
  length 0.1686;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_38";
  from "5";
  to "272";
  phases A;
  length 0.3158;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_39";
  from "272";
  to "273";
  phases A;
  length 0.4073;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_380";
  from "4";
  to "260";
  phases A;
  length 1.4504;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_260";
  from "211";
  to "78";
  phases A;
  length 1.6927;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_381";
  from "260";
  to "237";
  phases A;
  length 0.6796;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_140";
  from "334";
  to "335";
  phases A;
  length 0.7865;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_261";
  from "78";
  to "93";
  phases A;
  length 1.1041;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_382";
  from "237";
  to "176";
  phases A;
  length 2.2062;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_141";
  from "335";
  to "336";
  phases A;
  length 0.5831;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_262";
  from "211";
  to "212";
  phases A;
  length 0.5225;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_383";
  from "176";
  to "190";
  phases A;
  length 0.4184;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_142";
  from "336";
  to "337";
  phases A;
  length 0.4278;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_263";
  from "212";
  to "214";
  phases A;
  length 0.6627;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_384";
  from "190";
  to "270";
  phases A;
  length 0.9638;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_143";
  from "337";
  to "378";
  phases A;
  length 0.3488;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_264";
  from "214";
  to "243";
  phases A;
  length 0.4622;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_385";
  from "237";
  to "238";
  phases A;
  length 0.6023;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_144";
  from "378";
  to "387";
  phases A;
  length 0.4218;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_265";
  from "243";
  to "242";
  phases A;
  length 0.3594;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_386";
  from "238";
  to "271";
  phases A;
  length 0.1688;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_145";
  from "387";
  to "386";
  phases A;
  length 0.4953;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_266";
  from "93";
  to "28";
  phases A;
  length 0.0463;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_387";
  from "260";
  to "239";
  phases A;
  length 0.5800;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_146";
  from "386";
  to "388";
  phases A;
  length 0.5038;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_267";
  from "242";
  to "244";
  phases A;
  length 0.3534;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_147";
  from "388";
  to "390";
  phases A;
  length 0.3080;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_268";
  from "244";
  to "216";
  phases A;
  length 0.4175;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_148";
  from "390";
  to "340";
  phases A;
  length 0.5941;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_269";
  from "216";
  to "215";
  phases A;
  length 0.4764;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_149";
  from "340";
  to "344";
  phases A;
  length 0.3749;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_40";
  from "1";
  to "56";
  phases A;
  length 0.3977;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_41";
  from "56";
  to "11";
  phases A;
  length 0.4438;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_42";
  from "11";
  to "36";
  phases A;
  length 0.6636;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_43";
  from "1";
  to "58";
  phases A;
  length 3.6675;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_44";
  from "58";
  to "298";
  phases A;
  length 4.6987;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_45";
  from "298";
  to "299";
  phases A;
  length 0.3770;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_46";
  from "299";
  to "292";
  phases A;
  length 0.5104;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_47";
  from "292";
  to "291";
  phases A;
  length 0.5149;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_48";
  from "291";
  to "290";
  phases A;
  length 0.4379;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_49";
  from "290";
  to "113";
  phases A;
  length 0.2802;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_270";
  from "3";
  to "182";
  phases A;
  length 0.9276;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_150";
  from "344";
  to "389";
  phases A;
  length 0.3480;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_271";
  from "182";
  to "277";
  phases A;
  length 0.9409;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_151";
  from "389";
  to "328";
  phases A;
  length 0.5566;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_272";
  from "277";
  to "109";
  phases A;
  length 0.8081;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_152";
  from "386";
  to "384";
  phases A;
  length 0.4259;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_273";
  from "109";
  to "276";
  phases A;
  length 0.5378;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_153";
  from "384";
  to "385";
  phases A;
  length 0.3565;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_274";
  from "276";
  to "275";
  phases A;
  length 0.7852;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_154";
  from "387";
  to "339";
  phases A;
  length 0.4110;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_275";
  from "275";
  to "343";
  phases A;
  length 0.4861;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_155";
  from "339";
  to "382";
  phases A;
  length 0.2416;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_276";
  from "343";
  to "352";
  phases A;
  length 0.2866;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_156";
  from "385";
  to "383";
  phases A;
  length 0.2889;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_277";
  from "352";
  to "372";
  phases A;
  length 0.5081;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_157";
  from "1";
  to "361";
  phases A;
  length 2.6305;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_278";
  from "372";
  to "350";
  phases A;
  length 0.2894;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_158";
  from "361";
  to "360";
  phases A;
  length 0.3373;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_279";
  from "352";
  to "371";
  phases A;
  length 0.3963;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_159";
  from "360";
  to "362";
  phases A;
  length 0.3428;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_50";
  from "113";
  to "286";
  phases A;
  length 0.4082;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_51";
  from "286";
  to "287";
  phases A;
  length 0.3936;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_52";
  from "1";
  to "59";
  phases A;
  length 2.3370;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_53";
  from "59";
  to "60";
  phases A;
  length 0.5585;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_54";
  from "60";
  to "46";
  phases A;
  length 1.5245;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_55";
  from "46";
  to "45";
  phases A;
  length 0.5163;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_56";
  from "45";
  to "62";
  phases A;
  length 0.6066;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_57";
  from "62";
  to "54";
  phases A;
  length 1.3142;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_58";
  from "54";
  to "123";
  phases A;
  length 1.7776;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_59";
  from "123";
  to "16";
  phases A;
  length 0.7875;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_280";
  from "350";
  to "351";
  phases A;
  length 0.3648;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_160";
  from "362";
  to "365";
  phases A;
  length 0.2982;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_281";
  from "182";
  to "192";
  phases A;
  length 0.7840;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_161";
  from "365";
  to "364";
  phases A;
  length 0.3864;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_282";
  from "3";
  to "191";
  phases A;
  length 1.1865;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_162";
  from "364";
  to "380";
  phases A;
  length 0.3457;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_283";
  from "191";
  to "391";
  phases A;
  length 1.8624;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_163";
  from "380";
  to "356";
  phases A;
  length 0.4132;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_284";
  from "391";
  to "7";
  phases A;
  length 0.3333;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_164";
  from "365";
  to "366";
  phases A;
  length 0.3293;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_285";
  from "7";
  to "52";
  phases A;
  length 0.2506;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_165";
  from "365";
  to "368";
  phases A;
  length 0.2893;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_286";
  from "52";
  to "268";
  phases A;
  length 0.2218;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_166";
  from "356";
  to "381";
  phases A;
  length 0.4185;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_287";
  from "3";
  to "193";
  phases A;
  length 0.7828;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_167";
  from "2";
  to "71";
  phases A;
  length 1.4032;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_288";
  from "193";
  to "51";
  phases A;
  length 1.5865;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_168";
  from "71";
  to "169";
  phases A;
  length 0.9041;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_289";
  from "51";
  to "266";
  phases A;
  length 0.2949;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_169";
  from "169";
  to "170";
  phases A;
  length 0.3727;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_60";
  from "16";
  to "17";
  phases A;
  length 0.3968;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_61";
  from "17";
  to "102";
  phases A;
  length 0.7330;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_62";
  from "102";
  to "103";
  phases A;
  length 0.3189;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_63";
  from "103";
  to "92";
  phases A;
  length 0.1803;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_64";
  from "1";
  to "66";
  phases A;
  length 0.7178;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_65";
  from "66";
  to "67";
  phases A;
  length 0.5720;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_66";
  from "67";
  to "30";
  phases A;
  length 2.1342;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_67";
  from "30";
  to "31";
  phases A;
  length 0.3436;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_68";
  from "31";
  to "14";
  phases A;
  length 0.0879;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_69";
  from "14";
  to "19";
  phases A;
  length 0.5621;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_290";
  from "266";
  to "9";
  phases A;
  length 0.2072;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_170";
  from "170";
  to "172";
  phases A;
  length 0.4695;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_291";
  from "9";
  to "74";
  phases A;
  length 0.2530;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_171";
  from "172";
  to "135";
  phases A;
  length 0.2013;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_292";
  from "74";
  to "269";
  phases A;
  length 0.1569;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_172";
  from "135";
  to "154";
  phases A;
  length 0.1832;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_293";
  from "74";
  to "267";
  phases A;
  length 0.1992;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_173";
  from "154";
  to "155";
  phases A;
  length 0.3973;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_294";
  from "3";
  to "195";
  phases A;
  length 1.1275;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_174";
  from "170";
  to "173";
  phases A;
  length 0.5079;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_295";
  from "195";
  to "138";
  phases A;
  length 0.4148;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_175";
  from "135";
  to "153";
  phases A;
  length 0.1687;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_296";
  from "138";
  to "183";
  phases A;
  length 0.4705;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_176";
  from "2";
  to "110";
  phases A;
  length 0.4887;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_297";
  from "183";
  to "240";
  phases A;
  length 3.3732;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_177";
  from "110";
  to "219";
  phases A;
  length 0.8856;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_298";
  from "240";
  to "79";
  phases A;
  length 1.3410;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_178";
  from "219";
  to "218";
  phases A;
  length 0.3660;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_299";
  from "79";
  to "116";
  phases A;
  length 1.5780;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_179";
  from "218";
  to "247";
  phases A;
  length 0.3929;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_70";
  from "66";
  to "69";
  phases A;
  length 0.7854;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_71";
  from "1";
  to "68";
  phases A;
  length 0.9980;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_72";
  from "68";
  to "29";
  phases A;
  length 1.5882;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_73";
  from "29";
  to "18";
  phases A;
  length 1.1964;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_74";
  from "18";
  to "20";
  phases A;
  length 0.3070;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_75";
  from "20";
  to "313";
  phases A;
  length 1.7625;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_76";
  from "313";
  to "311";
  phases A;
  length 0.6452;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_77";
  from "311";
  to "312";
  phases A;
  length 0.4689;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_78";
  from "312";
  to "288";
  phases A;
  length 0.8795;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_79";
  from "288";
  to "280";
  phases A;
  length 0.1742;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_180";
  from "247";
  to "213";
  phases A;
  length 1.5893;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_181";
  from "213";
  to "206";
  phases A;
  length 0.4105;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_182";
  from "247";
  to "217";
  phases A;
  length 0.6223;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_183";
  from "2";
  to "117";
  phases A;
  length 1.3853;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_184";
  from "117";
  to "107";
  phases A;
  length 0.7966;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_185";
  from "107";
  to "106";
  phases A;
  length 0.3330;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_186";
  from "106";
  to "108";
  phases A;
  length 0.4079;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_187";
  from "108";
  to "264";
  phases A;
  length 0.6255;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_188";
  from "264";
  to "105";
  phases A;
  length 0.7751;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_189";
  from "107";
  to "118";
  phases A;
  length 0.4130;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_80";
  from "288";
  to "289";
  phases A;
  length 0.3899;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_81";
  from "289";
  to "72";
  phases A;
  length 0.3960;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_82";
  from "72";
  to "35";
  phases A;
  length 0.3727;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_83";
  from "280";
  to "77";
  phases A;
  length 0.3853;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_84";
  from "280";
  to "129";
  phases A;
  length 0.4613;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_85";
  from "1";
  to "70";
  phases A;
  length 4.4677;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_86";
  from "70";
  to "23";
  phases A;
  length 1.3124;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_87";
  from "23";
  to "131";
  phases A;
  length 1.5552;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_88";
  from "131";
  to "128";
  phases A;
  length 0.9039;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_89";
  from "128";
  to "308";
  phases A;
  length 0.5807;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_190";
  from "118";
  to "8";
  phases A;
  length 0.3989;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_191";
  from "105";
  to "263";
  phases A;
  length 0.4198;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_192";
  from "8";
  to "157";
  phases A;
  length 0.7775;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_193";
  from "2";
  to "134";
  phases A;
  length 2.3667;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_194";
  from "134";
  to "166";
  phases A;
  length 0.1558;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_195";
  from "166";
  to "165";
  phases A;
  length 0.1829;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_196";
  from "165";
  to "168";
  phases A;
  length 0.3532;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_197";
  from "168";
  to "151";
  phases A;
  length 0.3675;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_198";
  from "151";
  to "152";
  phases A;
  length 0.2458;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_199";
  from "134";
  to "167";
  phases A;
  length 0.2385;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_90";
  from "308";
  to "95";
  phases A;
  length 0.7615;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_91";
  from "95";
  to "309";
  phases A;
  length 0.4154;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_92";
  from "309";
  to "304";
  phases A;
  length 0.4612;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_93";
  from "304";
  to "301";
  phases A;
  length 0.4237;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_94";
  from "301";
  to "303";
  phases A;
  length 0.4039;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_95";
  from "303";
  to "300";
  phases A;
  length 0.4501;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_96";
  from "300";
  to "293";
  phases A;
  length 0.4186;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_97";
  from "293";
  to "326";
  phases A;
  length 0.6899;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_98";
  from "326";
  to "327";
  phases A;
  length 0.3505;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_99";
  from "327";
  to "325";
  phases A;
  length 0.5091;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_singapore_line_type_3_A";
}
object transformer {
  name "xf_22kv_270_1";
  from "270";
  to "270secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_270_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_293_1";
  from "293";
  to "293secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_293_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_315_1";
  from "315";
  to "315secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_315_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_270_3";
  from "270";
  to "270secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_270_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_270_2";
  from "270";
  to "270secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_270_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_338_1";
  from "338";
  to "338secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_338_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_21_1";
  from "21";
  to "21secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_21_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_270_5";
  from "270";
  to "270secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_270_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_44_1";
  from "44";
  to "44secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_44_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_67_1";
  from "67";
  to "67secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_67_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_270_4";
  from "270";
  to "270secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_270_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_108_1";
  from "108";
  to "108secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_108_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_184_1";
  from "184";
  to "184secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_184_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_217_1";
  from "217";
  to "217secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_217_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_161_1";
  from "161";
  to "161secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_161_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_391_1";
  from "391";
  to "391secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_391_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_282_1";
  from "282";
  to "282secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_282_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_5_1";
  from "5";
  to "5secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_5_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_304_1";
  from "304";
  to "304secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_304_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_327_1";
  from "327";
  to "327secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_327_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_32_1";
  from "32";
  to "32secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_32_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_55_1";
  from "55";
  to "55secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_55_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_78_1";
  from "78";
  to "78secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_78_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_5_4";
  from "5";
  to "5secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_5_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_5_3";
  from "5";
  to "5secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_5_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_5_2";
  from "5";
  to "5secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_5_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_119_1";
  from "119";
  to "119secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_119_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_206_1";
  from "206";
  to "206secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_206_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_229_1";
  from "229";
  to "229secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_229_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_172_1";
  from "172";
  to "172secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_172_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_206_2";
  from "206";
  to "206secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_206_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_380_1";
  from "380";
  to "380secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_380_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_195_1";
  from "195";
  to "195secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_195_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_206_5";
  from "206";
  to "206secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_206_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_206_3";
  from "206";
  to "206secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_206_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_206_4";
  from "206";
  to "206secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_206_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_109_1";
  from "109";
  to "109secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_109_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_294_1";
  from "294";
  to "294secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_294_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_339_1";
  from "339";
  to "339secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_339_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_271_1";
  from "271";
  to "271secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_271_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_316_1";
  from "316";
  to "316secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_316_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_45_1";
  from "45";
  to "45secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_45_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_22_1";
  from "22";
  to "22secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_22_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_68_1";
  from "68";
  to "68secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_68_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_162_1";
  from "162";
  to "162secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_162_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_185_1";
  from "185";
  to "185secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_185_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_218_1";
  from "218";
  to "218secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_218_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_283_1";
  from "283";
  to "283secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_283_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_4_1";
  from "4";
  to "4secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_4_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_305_1";
  from "305";
  to "305secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_305_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_328_1";
  from "328";
  to "328secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_328_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_260_1";
  from "260";
  to "260secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_260_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_10_1";
  from "10";
  to "10secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_10_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_56_1";
  from "56";
  to "56secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_56_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_10_2";
  from "10";
  to "10secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_10_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_10_3";
  from "10";
  to "10secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_10_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_33_1";
  from "33";
  to "33secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_33_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_10_4";
  from "10";
  to "10secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_10_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_10_5";
  from "10";
  to "10secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_10_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_79_1";
  from "79";
  to "79secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_79_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_328_3";
  from "328";
  to "328secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_328_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_328_2";
  from "328";
  to "328secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_328_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_328_5";
  from "328";
  to "328secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_328_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_328_4";
  from "328";
  to "328secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_328_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_150_1";
  from "150";
  to "150secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_150_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_173_1";
  from "173";
  to "173secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_173_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_196_1";
  from "196";
  to "196secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_196_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_207_1";
  from "207";
  to "207secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_207_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_381_1";
  from "381";
  to "381secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_381_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_207_2";
  from "207";
  to "207secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_207_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_272_1";
  from "272";
  to "272secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_272_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_317_1";
  from "317";
  to "317secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_317_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_88_1";
  from "88";
  to "88secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_88_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_295_1";
  from "295";
  to "295secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_295_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_42_1";
  from "42";
  to "42secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_42_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_65_1";
  from "65";
  to "65secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_65_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_140_1";
  from "140";
  to "140secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_140_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_186_1";
  from "186";
  to "186secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_186_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_163_1";
  from "163";
  to "163secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_163_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_370_1";
  from "370";
  to "370secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_370_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_219_1";
  from "219";
  to "219secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_219_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_261_1";
  from "261";
  to "261secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_261_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_30_1";
  from "30";
  to "30secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_30_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_3_1";
  from "3";
  to "3secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_3_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_99_1";
  from "99";
  to "99secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_99_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_306_1";
  from "306";
  to "306secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_306_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_76_3";
  from "76";
  to "76secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_76_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_76_2";
  from "76";
  to "76secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_76_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_284_1";
  from "284";
  to "284secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_284_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_53_1";
  from "53";
  to "53secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_53_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_76_1";
  from "76";
  to "76secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_76_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_329_5";
  from "329";
  to "329secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_329_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_76_6";
  from "76";
  to "76secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_76_6";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_76_5";
  from "76";
  to "76secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_76_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_76_4";
  from "76";
  to "76secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_76_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_329_2";
  from "329";
  to "329secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_329_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_329_1";
  from "329";
  to "329secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_329_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_329_4";
  from "329";
  to "329secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_329_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_329_3";
  from "329";
  to "329secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_329_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_151_1";
  from "151";
  to "151secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_151_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_197_1";
  from "197";
  to "197secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_197_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_382_1";
  from "382";
  to "382secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_382_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_174_1";
  from "174";
  to "174secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_174_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_208_5";
  from "208";
  to "208secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_208_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_208_6";
  from "208";
  to "208secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_208_6";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_208_3";
  from "208";
  to "208secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_208_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_208_4";
  from "208";
  to "208secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_208_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_208_1";
  from "208";
  to "208secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_208_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_208_2";
  from "208";
  to "208secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_208_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_250_1";
  from "250";
  to "250secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_250_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_89_1";
  from "89";
  to "89secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_89_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_20_1";
  from "20";
  to "20secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_20_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_273_1";
  from "273";
  to "273secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_273_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_66_1";
  from "66";
  to "66secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_66_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_296_1";
  from "296";
  to "296secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_296_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_43_1";
  from "43";
  to "43secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_43_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_318_1";
  from "318";
  to "318secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_318_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_187_1";
  from "187";
  to "187secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_187_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_141_1";
  from "141";
  to "141secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_141_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_164_1";
  from "164";
  to "164secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_164_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_371_1";
  from "371";
  to "371secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_371_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_2_1";
  from "2";
  to "2secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_2_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_262_1";
  from "262";
  to "262secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_262_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_31_1";
  from "31";
  to "31secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_31_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_77_1";
  from "77";
  to "77secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_77_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_285_1";
  from "285";
  to "285secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_285_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_54_1";
  from "54";
  to "54secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_54_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_307_1";
  from "307";
  to "307secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_307_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_198_1";
  from "198";
  to "198secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_198_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_383_1";
  from "383";
  to "383secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_383_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_152_1";
  from "152";
  to "152secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_152_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_175_1";
  from "175";
  to "175secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_175_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_360_1";
  from "360";
  to "360secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_360_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_209_1";
  from "209";
  to "209secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_209_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_40_1";
  from "40";
  to "40secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_40_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_63_1";
  from "63";
  to "63secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_63_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_86_1";
  from "86";
  to "86secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_86_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_86_2";
  from "86";
  to "86secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_86_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_86_3";
  from "86";
  to "86secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_86_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_86_4";
  from "86";
  to "86secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_86_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_251_1";
  from "251";
  to "251secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_251_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_274_1";
  from "274";
  to "274secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_274_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_297_1";
  from "297";
  to "297secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_297_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_319_1";
  from "319";
  to "319secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_319_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_188_1";
  from "188";
  to "188secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_188_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_165_1";
  from "165";
  to "165secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_165_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_142_1";
  from "142";
  to "142secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_142_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_372_1";
  from "372";
  to "372secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_372_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_51_1";
  from "51";
  to "51secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_51_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_74_1";
  from "74";
  to "74secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_74_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_97_1";
  from "97";
  to "97secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_97_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_240_1";
  from "240";
  to "240secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_240_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_263_1";
  from "263";
  to "263secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_263_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_286_1";
  from "286";
  to "286secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_286_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_74_5";
  from "74";
  to "74secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_74_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_74_4";
  from "74";
  to "74secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_74_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_74_3";
  from "74";
  to "74secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_74_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_74_2";
  from "74";
  to "74secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_74_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_308_1";
  from "308";
  to "308secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_308_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_199_1";
  from "199";
  to "199secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_199_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_130_1";
  from "130";
  to "130secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_130_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_176_1";
  from "176";
  to "176secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_176_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_384_1";
  from "384";
  to "384secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_384_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_153_1";
  from "153";
  to "153secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_153_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_361_1";
  from "361";
  to "361secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_361_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_1_1";
  from "1";
  to "1secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_1_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_41_1";
  from "41";
  to "41secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_41_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_87_1";
  from "87";
  to "87secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_87_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_252_1";
  from "252";
  to "252secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_252_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_298_1";
  from "298";
  to "298secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_298_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_275_1";
  from "275";
  to "275secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_275_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_64_1";
  from "64";
  to "64secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_64_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_189_1";
  from "189";
  to "189secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_189_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_120_1";
  from "120";
  to "120secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_120_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_143_1";
  from "143";
  to "143secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_143_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_166_1";
  from "166";
  to "166secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_166_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_350_1";
  from "350";
  to "350secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_350_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_373_1";
  from "373";
  to "373secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_373_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_52_1";
  from "52";
  to "52secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_52_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_98_1";
  from "98";
  to "98secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_98_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_241_1";
  from "241";
  to "241secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_241_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_287_1";
  from "287";
  to "287secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_287_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_264_1";
  from "264";
  to "264secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_264_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_75_1";
  from "75";
  to "75secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_75_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_309_1";
  from "309";
  to "309secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_309_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_131_1";
  from "131";
  to "131secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_131_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_154_1";
  from "154";
  to "154secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_154_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_177_1";
  from "177";
  to "177secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_177_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_385_1";
  from "385";
  to "385secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_385_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_362_1";
  from "362";
  to "362secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_362_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_61_1";
  from "61";
  to "61secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_61_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_253_1";
  from "253";
  to "253secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_253_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_276_1";
  from "276";
  to "276secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_276_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_84_1";
  from "84";
  to "84secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_84_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_84_2";
  from "84";
  to "84secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_84_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_230_1";
  from "230";
  to "230secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_230_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_167_1";
  from "167";
  to "167secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_167_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_144_1";
  from "144";
  to "144secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_144_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_121_1";
  from "121";
  to "121secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_121_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_374_1";
  from "374";
  to "374secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_374_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_299_1";
  from "299";
  to "299secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_299_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_351_1";
  from "351";
  to "351secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_351_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_72_1";
  from "72";
  to "72secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_72_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_242_1";
  from "242";
  to "242secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_242_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_265_1";
  from "265";
  to "265secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_265_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_95_1";
  from "95";
  to "95secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_95_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_132_4";
  from "132";
  to "132secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_132_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_132_3";
  from "132";
  to "132secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_132_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_132_6";
  from "132";
  to "132secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_132_6";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_132_5";
  from "132";
  to "132secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_132_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_178_1";
  from "178";
  to "178secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_178_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_19_1";
  from "19";
  to "19secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_19_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_155_1";
  from "155";
  to "155secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_155_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_132_2";
  from "132";
  to "132secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_132_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_132_1";
  from "132";
  to "132secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_132_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_386_1";
  from "386";
  to "386secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_386_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_363_1";
  from "363";
  to "363secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_363_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_288_1";
  from "288";
  to "288secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_288_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_340_1";
  from "340";
  to "340secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_340_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_85_2";
  from "85";
  to "85secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_85_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_62_1";
  from "62";
  to "62secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_62_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_254_1";
  from "254";
  to "254secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_254_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_85_1";
  from "85";
  to "85secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_85_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_231_1";
  from "231";
  to "231secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_231_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_145_1";
  from "145";
  to "145secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_145_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_168_1";
  from "168";
  to "168secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_168_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_122_1";
  from "122";
  to "122secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_122_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_352_1";
  from "352";
  to "352secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_352_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_375_1";
  from "375";
  to "375secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_375_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_277_1";
  from "277";
  to "277secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_277_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_73_1";
  from "73";
  to "73secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_73_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_50_1";
  from "50";
  to "50secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_50_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_243_1";
  from "243";
  to "243secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_243_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_96_1";
  from "96";
  to "96secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_96_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_133_3";
  from "133";
  to "133secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_133_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_387_1";
  from "387";
  to "387secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_387_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_133_2";
  from "133";
  to "133secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_133_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_220_1";
  from "220";
  to "220secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_220_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_133_5";
  from "133";
  to "133secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_133_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_156_1";
  from "156";
  to "156secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_156_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_179_1";
  from "179";
  to "179secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_179_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_133_4";
  from "133";
  to "133secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_133_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_133_6";
  from "133";
  to "133secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_133_6";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_110_1";
  from "110";
  to "110secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_110_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_133_1";
  from "133";
  to "133secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_133_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_341_1";
  from "341";
  to "341secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_341_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_364_1";
  from "364";
  to "364secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_364_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_266_1";
  from "266";
  to "266secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_266_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_289_1";
  from "289";
  to "289secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_289_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_82_5";
  from "82";
  to "82secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_82_5";
  // vector group Ii;
}
object transformer {
  name "xf_66kv_2_1";
  from "0";
  to "2";
  phases A;
  configuration "xcon_cimxfmrcode_66kv_2_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_82_1";
  from "82";
  to "82secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_82_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_82_2";
  from "82";
  to "82secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_82_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_82_3";
  from "82";
  to "82secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_82_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_376_1";
  from "376";
  to "376secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_376_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_82_4";
  from "82";
  to "82secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_82_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_232_1";
  from "232";
  to "232secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_232_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_123_1";
  from "123";
  to "123secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_123_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_169_1";
  from "169";
  to "169secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_169_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_146_1";
  from "146";
  to "146secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_146_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_29_1";
  from "29";
  to "29secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_29_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_100_1";
  from "100";
  to "100secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_100_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_255_1";
  from "255";
  to "255secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_255_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_278_1";
  from "278";
  to "278secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_278_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_353_1";
  from "353";
  to "353secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_353_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_330_1";
  from "330";
  to "330secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_330_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_70_1";
  from "70";
  to "70secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_70_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_93_5";
  from "93";
  to "93secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_93_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_93_6";
  from "93";
  to "93secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_93_6";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_93_1";
  from "93";
  to "93secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_93_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_93_2";
  from "93";
  to "93secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_93_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_93_3";
  from "93";
  to "93secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_93_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_365_1";
  from "365";
  to "365secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_365_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_93_4";
  from "93";
  to "93secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_93_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_134_2";
  from "134";
  to "134secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_134_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_221_1";
  from "221";
  to "221secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_221_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_134_1";
  from "134";
  to "134secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_134_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_388_1";
  from "388";
  to "388secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_388_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_134_4";
  from "134";
  to "134secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_134_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_134_3";
  from "134";
  to "134secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_134_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_157_1";
  from "157";
  to "157secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_157_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_17_1";
  from "17";
  to "17secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_17_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_134_5";
  from "134";
  to "134secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_134_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_111_1";
  from "111";
  to "111secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_111_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_244_1";
  from "244";
  to "244secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_244_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_267_1";
  from "267";
  to "267secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_267_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_342_1";
  from "342";
  to "342secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_342_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_81_1";
  from "81";
  to "81secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_81_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_83_4";
  from "83";
  to "83secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_83_4";
  // vector group Ii;
}
object transformer {
  name "xf_66kv_3_1";
  from "0";
  to "3";
  phases A;
  configuration "xcon_cimxfmrcode_66kv_3_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_83_5";
  from "83";
  to "83secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_83_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_60_1";
  from "60";
  to "60secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_60_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_331_3";
  from "331";
  to "331secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_331_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_331_2";
  from "331";
  to "331secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_331_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_83_1";
  from "83";
  to "83secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_83_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_354_1";
  from "354";
  to "354secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_354_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_377_1";
  from "377";
  to "377secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_377_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_83_2";
  from "83";
  to "83secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_83_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_83_3";
  from "83";
  to "83secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_83_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_101_1";
  from "101";
  to "101secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_101_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_124_1";
  from "124";
  to "124secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_124_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_147_1";
  from "147";
  to "147secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_147_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_210_1";
  from "210";
  to "210secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_210_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_210_4";
  from "210";
  to "210secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_210_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_210_5";
  from "210";
  to "210secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_210_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_210_2";
  from "210";
  to "210secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_210_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_210_3";
  from "210";
  to "210secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_210_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_233_1";
  from "233";
  to "233secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_233_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_256_1";
  from "256";
  to "256secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_256_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_279_2";
  from "279";
  to "279secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_279_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_331_1";
  from "331";
  to "331secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_331_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_279_1";
  from "279";
  to "279secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_279_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_279_4";
  from "279";
  to "279secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_279_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_279_3";
  from "279";
  to "279secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_279_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_279_5";
  from "279";
  to "279secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_279_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_343_5";
  from "343";
  to "343secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_343_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_71_1";
  from "71";
  to "71secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_71_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_343_3";
  from "343";
  to "343secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_343_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_343_4";
  from "343";
  to "343secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_343_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_94_1";
  from "94";
  to "94secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_94_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_343_1";
  from "343";
  to "343secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_343_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_366_1";
  from "366";
  to "366secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_366_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_343_2";
  from "343";
  to "343secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_343_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_112_1";
  from "112";
  to "112secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_112_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_135_1";
  from "135";
  to "135secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_135_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_158_1";
  from "158";
  to "158secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_158_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_135_3";
  from "135";
  to "135secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_135_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_389_1";
  from "389";
  to "389secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_389_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_135_2";
  from "135";
  to "135secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_135_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_135_5";
  from "135";
  to "135secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_135_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_135_4";
  from "135";
  to "135secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_135_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_18_1";
  from "18";
  to "18secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_18_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_222_1";
  from "222";
  to "222secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_222_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_245_1";
  from "245";
  to "245secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_245_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_320_1";
  from "320";
  to "320secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_320_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_268_1";
  from "268";
  to "268secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_268_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_80_5";
  from "80";
  to "80secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_80_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_355_4";
  from "355";
  to "355secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_355_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_80_4";
  from "80";
  to "80secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_80_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_355_5";
  from "355";
  to "355secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_355_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_80_3";
  from "80";
  to "80secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_80_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_355_2";
  from "355";
  to "355secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_355_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_332_1";
  from "332";
  to "332secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_332_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_355_3";
  from "355";
  to "355secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_355_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_378_1";
  from "378";
  to "378secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_378_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_355_1";
  from "355";
  to "355secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_355_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_102_1";
  from "102";
  to "102secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_102_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_148_1";
  from "148";
  to "148secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_148_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_27_1";
  from "27";
  to "27secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_27_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_125_1";
  from "125";
  to "125secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_125_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_211_1";
  from "211";
  to "211secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_211_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_234_1";
  from "234";
  to "234secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_234_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_257_1";
  from "257";
  to "257secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_257_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_91_1";
  from "91";
  to "91secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_91_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_321_1";
  from "321";
  to "321secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_321_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_367_1";
  from "367";
  to "367secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_367_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_344_1";
  from "344";
  to "344secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_344_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_113_1";
  from "113";
  to "113secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_113_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_159_1";
  from "159";
  to "159secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_159_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_113_2";
  from "113";
  to "113secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_113_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_15_1";
  from "15";
  to "15secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_15_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_38_1";
  from "38";
  to "38secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_38_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_113_3";
  from "113";
  to "113secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_113_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_136_1";
  from "136";
  to "136secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_136_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_15_2";
  from "15";
  to "15secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_15_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_113_4";
  from "113";
  to "113secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_113_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_15_3";
  from "15";
  to "15secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_15_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_113_5";
  from "113";
  to "113secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_113_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_113_6";
  from "113";
  to "113secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_113_6";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_200_1";
  from "200";
  to "200secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_200_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_223_1";
  from "223";
  to "223secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_223_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_246_1";
  from "246";
  to "246secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_246_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_269_1";
  from "269";
  to "269secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_269_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_356_5";
  from "356";
  to "356secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_356_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_356_6";
  from "356";
  to "356secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_356_6";
  // vector group Ii;
}
object transformer {
  name "xf_66kv_1_2";
  from "0";
  to "1";
  phases A;
  configuration "xcon_cimxfmrcode_66kv_1_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_356_3";
  from "356";
  to "356secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_356_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_356_4";
  from "356";
  to "356secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_356_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_310_1";
  from "310";
  to "310secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_310_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_333_1";
  from "333";
  to "333secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_333_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_356_1";
  from "356";
  to "356secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_356_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_379_1";
  from "379";
  to "379secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_379_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_81_2";
  from "81";
  to "81secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_81_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_356_2";
  from "356";
  to "356secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_356_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_81_3";
  from "81";
  to "81secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_81_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_81_4";
  from "81";
  to "81secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_81_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_81_5";
  from "81";
  to "81secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_81_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_103_1";
  from "103";
  to "103secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_103_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_126_1";
  from "126";
  to "126secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_126_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_28_1";
  from "28";
  to "28secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_28_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_149_1";
  from "149";
  to "149secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_149_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_235_1";
  from "235";
  to "235secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_235_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_212_1";
  from "212";
  to "212secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_212_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_258_1";
  from "258";
  to "258secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_258_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_92_1";
  from "92";
  to "92secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_92_1";
  // vector group Ii;
}
object transformer {
  name "xf_66kv_1_1";
  from "0";
  to "1";
  phases A;
  configuration "xcon_cimxfmrcode_66kv_1_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_322_5";
  from "322";
  to "322secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_322_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_92_6";
  from "92";
  to "92secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_92_6";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_322_4";
  from "322";
  to "322secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_322_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_322_6";
  from "322";
  to "322secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_322_6";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_322_1";
  from "322";
  to "322secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_322_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_345_1";
  from "345";
  to "345secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_345_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_368_1";
  from "368";
  to "368secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_368_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_92_2";
  from "92";
  to "92secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_92_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_92_3";
  from "92";
  to "92secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_92_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_322_3";
  from "322";
  to "322secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_322_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_92_4";
  from "92";
  to "92secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_92_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_322_2";
  from "322";
  to "322secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_322_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_92_5";
  from "92";
  to "92secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_92_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_114_1";
  from "114";
  to "114secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_114_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_137_1";
  from "137";
  to "137secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_137_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_16_1";
  from "16";
  to "16secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_16_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_39_1";
  from "39";
  to "39secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_39_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_224_1";
  from "224";
  to "224secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_224_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_201_1";
  from "201";
  to "201secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_201_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_190_1";
  from "190";
  to "190secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_190_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_247_1";
  from "247";
  to "247secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_247_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_80_2";
  from "80";
  to "80secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_80_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_80_1";
  from "80";
  to "80secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_80_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_311_1";
  from "311";
  to "311secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_311_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_357_1";
  from "357";
  to "357secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_357_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_334_1";
  from "334";
  to "334secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_334_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_25_1";
  from "25";
  to "25secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_25_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_48_1";
  from "48";
  to "48secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_48_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_104_1";
  from "104";
  to "104secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_104_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_127_1";
  from "127";
  to "127secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_127_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_213_1";
  from "213";
  to "213secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_213_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_236_1";
  from "236";
  to "236secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_236_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_180_1";
  from "180";
  to "180secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_180_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_259_1";
  from "259";
  to "259secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_259_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_369_1";
  from "369";
  to "369secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_369_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_9_1";
  from "9";
  to "9secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_9_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_300_1";
  from "300";
  to "300secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_300_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_346_1";
  from "346";
  to "346secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_346_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_323_1";
  from "323";
  to "323secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_323_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_13_1";
  from "13";
  to "13secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_13_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_36_1";
  from "36";
  to "36secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_36_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_59_1";
  from "59";
  to "59secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_59_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_115_1";
  from "115";
  to "115secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_115_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_138_1";
  from "138";
  to "138secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_138_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_202_1";
  from "202";
  to "202secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_202_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_225_1";
  from "225";
  to "225secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_225_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_191_1";
  from "191";
  to "191secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_191_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_248_1";
  from "248";
  to "248secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_248_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_358_1";
  from "358";
  to "358secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_358_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_312_1";
  from "312";
  to "312secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_312_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_335_1";
  from "335";
  to "335secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_335_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_49_1";
  from "49";
  to "49secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_49_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_26_1";
  from "26";
  to "26secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_26_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_105_1";
  from "105";
  to "105secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_105_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_128_1";
  from "128";
  to "128secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_128_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_290_1";
  from "290";
  to "290secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_290_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_181_1";
  from "181";
  to "181secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_181_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_237_1";
  from "237";
  to "237secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_237_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_214_1";
  from "214";
  to "214secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_214_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_90_1";
  from "90";
  to "90secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_90_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_347_1";
  from "347";
  to "347secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_347_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_8_1";
  from "8";
  to "8secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_8_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_301_1";
  from "301";
  to "301secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_301_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_324_1";
  from "324";
  to "324secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_324_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_14_1";
  from "14";
  to "14secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_14_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_14_2";
  from "14";
  to "14secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_14_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_14_3";
  from "14";
  to "14secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_14_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_37_1";
  from "37";
  to "37secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_37_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_116_1";
  from "116";
  to "116secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_116_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_139_1";
  from "139";
  to "139secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_139_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_226_1";
  from "226";
  to "226secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_226_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_192_1";
  from "192";
  to "192secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_192_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_203_1";
  from "203";
  to "203secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_203_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_249_1";
  from "249";
  to "249secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_249_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_336_1";
  from "336";
  to "336secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_336_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_291_1";
  from "291";
  to "291secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_291_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_359_1";
  from "359";
  to "359secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_359_1";
  // vector group Ii;
}
object transformer {
  name "xf_66kv_4_1";
  from "0";
  to "4";
  phases A;
  configuration "xcon_cimxfmrcode_66kv_4_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_23_1";
  from "23";
  to "23secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_23_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_313_1";
  from "313";
  to "313secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_313_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_46_1";
  from "46";
  to "46secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_46_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_69_1";
  from "69";
  to "69secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_69_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_106_1";
  from "106";
  to "106secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_106_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_129_1";
  from "129";
  to "129secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_129_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_182_1";
  from "182";
  to "182secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_182_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_215_1";
  from "215";
  to "215secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_215_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_238_1";
  from "238";
  to "238secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_238_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_280_3";
  from "280";
  to "280secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_280_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_280_4";
  from "280";
  to "280secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_280_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_325_1";
  from "325";
  to "325secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_325_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_280_1";
  from "280";
  to "280secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_280_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_280_2";
  from "280";
  to "280secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_280_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_348_1";
  from "348";
  to "348secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_348_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_7_3";
  from "7";
  to "7secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_7_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_7_2";
  from "7";
  to "7secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_7_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_11_1";
  from "11";
  to "11secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_11_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_280_5";
  from "280";
  to "280secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_280_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_34_1";
  from "34";
  to "34secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_34_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_7_1";
  from "7";
  to "7secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_7_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_11_2";
  from "11";
  to "11secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_11_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_280_6";
  from "280";
  to "280secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_280_6";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_302_1";
  from "302";
  to "302secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_302_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_11_3";
  from "11";
  to "11secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_11_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_11_4";
  from "11";
  to "11secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_11_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_11_5";
  from "11";
  to "11secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_11_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_57_1";
  from "57";
  to "57secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_57_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_7_5";
  from "7";
  to "7secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_7_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_7_4";
  from "7";
  to "7secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_7_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_117_1";
  from "117";
  to "117secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_117_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_204_1";
  from "204";
  to "204secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_204_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_227_1";
  from "227";
  to "227secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_227_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_170_1";
  from "170";
  to "170secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_170_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_193_1";
  from "193";
  to "193secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_193_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_314_1";
  from "314";
  to "314secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_314_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_337_1";
  from "337";
  to "337secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_337_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_292_1";
  from "292";
  to "292secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_292_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_24_1";
  from "24";
  to "24secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_24_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_47_1";
  from "47";
  to "47secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_47_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_107_1";
  from "107";
  to "107secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_107_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_390_1";
  from "390";
  to "390secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_390_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_183_1";
  from "183";
  to "183secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_183_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_239_1";
  from "239";
  to "239secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_239_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_160_1";
  from "160";
  to "160secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_160_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_216_1";
  from "216";
  to "216secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_216_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_281_2";
  from "281";
  to "281secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_281_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_303_1";
  from "303";
  to "303secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_303_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_326_1";
  from "326";
  to "326secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_326_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_349_1";
  from "349";
  to "349secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_349_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_281_3";
  from "281";
  to "281secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_281_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_281_1";
  from "281";
  to "281secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_281_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_281_6";
  from "281";
  to "281secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_281_6";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_281_4";
  from "281";
  to "281secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_281_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_12_1";
  from "12";
  to "12secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_12_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_281_5";
  from "281";
  to "281secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_281_5";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_6_1";
  from "6";
  to "6secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_6_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_35_1";
  from "35";
  to "35secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_35_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_58_1";
  from "58";
  to "58secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_58_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_118_1";
  from "118";
  to "118secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_118_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_205_2";
  from "205";
  to "205secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_205_2";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_205_3";
  from "205";
  to "205secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_205_3";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_228_1";
  from "228";
  to "228secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_228_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_171_1";
  from "171";
  to "171secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_171_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_205_1";
  from "205";
  to "205secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_205_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_194_1";
  from "194";
  to "194secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_194_1";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_205_4";
  from "205";
  to "205secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_205_4";
  // vector group Ii;
}
object transformer {
  name "xf_22kv_205_5";
  from "205";
  to "205secondary";
  phases A;
  configuration "xcon_cimxfmrcode_22kv_205_5";
  // vector group Ii;
}
object node {
  name "46secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_42";
  parent "46secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 346.154-214.527j;
}
object node {
  name "349secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_345";
  parent "349secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 422.017-261.543j;
}
object node {
  name "221secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_217";
  parent "221secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 271.715-168.394j;
}
object node {
  name "377secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_373";
  parent "377secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 420.968-260.893j;
}
object node {
  name "79secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_75";
  parent "79secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 276.126-171.128j;
}
object node {
  name "282secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_278";
  parent "282secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 274.541-170.146j;
}
object node {
  name "226secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_222";
  parent "226secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 295.627-183.213j;
}
object node {
  name "192secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_188";
  parent "192secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 285.429-176.893j;
}
object node {
  name "287secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_283";
  parent "287secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1397.46-866.067j;
}
object substation {
  name "0";
  bustype SWING;
  phases ABCN;
  nominal_voltage 38105.12;
  base_power 12MVA;
  power_convergence_value 100VA;
  positive_sequence_voltage ${VSOURCE};
}
object node {
  name "316secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_312";
  parent "316secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 372.050-230.576j;
}
object node {
  name "1";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "2";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "3";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "4";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "5";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "18secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_14";
  parent "18secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 270.561-167.679j;
}
object node {
  name "6";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "7";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "8";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "9";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "311secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_307";
  parent "311secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 296.884-183.992j;
}
object node {
  name "13secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_9";
  parent "13secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 935.410-579.715j;
}
object node {
  name "176secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_172";
  parent "176secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 276.189-171.167j;
}
object node {
  name "360secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_356";
  parent "360secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 463.498-287.250j;
}
object node {
  name "41secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_37";
  parent "41secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 506.538-313.924j;
}
object node {
  name "148secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_144";
  parent "148secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1172.77-726.818j;
}
object node {
  name "143secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_139";
  parent "143secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 632.946-392.265j;
}
object node {
  name "74secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_70";
  parent "74secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "332secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_328";
  parent "332secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 319.403-197.948j;
}
object node {
  name "259secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_255";
  parent "259secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 295.764-183.298j;
}
object node {
  name "254secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_250";
  parent "254secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 296.386-183.683j;
}
object node {
  name "171secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_167";
  parent "171secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 533.158-330.422j;
}
object node {
  name "294secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_290";
  parent "294secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 570.154-353.350j;
}
object node {
  name "365secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_361";
  parent "365secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 367.948-228.034j;
}
object node {
  name "67secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_63";
  parent "67secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 277.166-171.772j;
}
object node {
  name "200secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_196";
  parent "200secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 293.866-182.122j;
}
object node {
  name "58secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_54";
  parent "58secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 246.545-152.795j;
}
object node {
  name "275secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_271";
  parent "275secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 457.515-283.542j;
}
object node {
  name "304secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_300";
  parent "304secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1478.82-916.489j;
}
object node {
  name "238secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_234";
  parent "238secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 295.842-183.346j;
}
object node {
  name "108secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_104";
  parent "108secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 500.460-310.157j;
}
object node {
  name "110secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_106";
  parent "110secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 247.371-153.307j;
}
object node {
  name "323secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_319";
  parent "323secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 836.681-518.528j;
}
object node {
  name "180secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_176";
  parent "180secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 279.590-173.275j;
}
object node {
  name "95secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_91";
  parent "95secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 785.922-487.071j;
}
object node {
  name "164secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_160";
  parent "164secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 866.742-537.159j;
}
object node {
  name "219secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_215";
  parent "219secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 554.435-343.608j;
}
object node {
  name "155secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_151";
  parent "155secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 877.790-544.006j;
}
object node {
  name "39secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_35";
  parent "39secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 279.428-173.174j;
}
object node {
  name "183secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_179";
  parent "183secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 277.000-171.669j;
}
object node {
  name "247secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_243";
  parent "247secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 319.036-197.721j;
}
object node {
  name "266secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_262";
  parent "266secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 924.982-573.252j;
}
object node {
  name "136secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_132";
  parent "136secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 277.163-171.770j;
}
object node {
  name "320secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_316";
  parent "320secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 292.760-181.437j;
}
object node {
  name "86secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_82";
  parent "86secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 12859.4-7969.52j;
}
object node {
  name "150secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_146";
  parent "150secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1292.19-800.826j;
}
object node {
  name "217secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_213";
  parent "217secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 293.056-181.620j;
}
object node {
  name "291secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_287";
  parent "291secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1182.27-732.707j;
}
object node {
  name "273secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_269";
  parent "273secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 805.276-499.065j;
}
object node {
  name "368secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_364";
  parent "368secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 461.566-286.053j;
}
object node {
  name "122secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_118";
  parent "122secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 280.020-173.541j;
}
object node {
  name "1secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "263secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_259";
  parent "263secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1054.93-653.785j;
}
object node {
  name "245secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_241";
  parent "245secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 276.198-171.172j;
}
object node {
  name "20secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_16";
  parent "20secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 690.223-427.762j;
}
object node {
  name "207secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_203";
  parent "207secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 6680.23-4140.03j;
}
object node {
  name "173secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_169";
  parent "173secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 811.695-503.044j;
}
object node {
  name "351secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_347";
  parent "351secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 416.962-258.410j;
}
object node {
  name "235secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_231";
  parent "235secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 278.719-172.734j;
}
object node {
  name "50secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_46";
  parent "50secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 400.239-248.046j;
}
object node {
  name "278secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_274";
  parent "278secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1133.32-702.367j;
}
object node {
  name "313secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_309";
  parent "313secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 318.454-197.360j;
}
object node {
  name "22secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_18";
  parent "22secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 788.520-488.681j;
}
object node {
  name "337secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_333";
  parent "337secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 279.613-173.289j;
}
object node {
  name "242secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_238";
  parent "242secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 280.248-173.682j;
}
object node {
  name "224secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_220";
  parent "224secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 414.134-256.657j;
}
object node {
  name "43secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_39";
  parent "43secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 436.945-270.794j;
}
object node {
  name "270secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_266";
  parent "270secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "214secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_210";
  parent "214secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 325.703-201.852j;
}
object node {
  name "169secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_165";
  parent "169secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 350.489-217.214j;
}
object node {
  name "309secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_305";
  parent "309secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 899.692-557.579j;
}
object node {
  name "252secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_248";
  parent "252secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 276.886-171.599j;
}
object node {
  name "53secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_49";
  parent "53secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 737.618-457.135j;
}
object node {
  name "341secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_337";
  parent "341secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 239.818-148.626j;
}
object node {
  name "71secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_67";
  parent "71secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 930.922-576.934j;
}
object node {
  name "200";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "25secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_21";
  parent "25secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 277.533-171.999j;
}
object node {
  name "201";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "202";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "203";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "204";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "205";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "206";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "207";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "208";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "209";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "375secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_371";
  parent "375secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 246.983-153.066j;
}
object node {
  name "197secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_193";
  parent "197secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 240.269-148.905j;
}
object node {
  name "115secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_111";
  parent "115secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 898.731-556.984j;
}
object node {
  name "179secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_175";
  parent "179secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 246.723-152.905j;
}
object node {
  name "112secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_108";
  parent "112secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 368.940-228.649j;
}
object node {
  name "81secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_77";
  parent "81secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "372secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_368";
  parent "372secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 273.786-169.677j;
}
object node {
  name "268secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_264";
  parent "268secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 367.584-227.808j;
}
object node {
  name "280secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_276";
  parent "280secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 22569.0-13987.0j;
}
object node {
  name "210";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "211";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "212";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "213";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "214";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "215";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "216";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "217";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "140secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_136";
  parent "140secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 274.163-169.911j;
}
object node {
  name "218";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "219";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "347secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_343";
  parent "347secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 263.555-163.336j;
}
object node {
  name "299secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_295";
  parent "299secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 956.861-593.009j;
}
object node {
  name "166secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_162";
  parent "166secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 547.077-339.048j;
}
object node {
  name "296secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_292";
  parent "296secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 470.424-291.543j;
}
object node {
  name "344secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_340";
  parent "344secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 277.329-171.873j;
}
object node {
  name "15secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_11";
  parent "15secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 9108.52-5644.95j;
}
object node {
  name "220";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "221";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "319secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_315";
  parent "319secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1483.55-919.419j;
}
object node {
  name "222";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "194secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_190";
  parent "194secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 277.240-171.818j;
}
object node {
  name "223";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "224";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "225";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "226";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "227";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "228";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "229";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "334secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_330";
  parent "334secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 278.042-172.315j;
}
object node {
  name "297secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_293";
  parent "297secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 2020.10-1251.95j;
}
object node {
  name "230";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "231";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "232";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "233";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "208secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_204";
  parent "208secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 24242.3-15024.0j;
}
object node {
  name "234";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "235";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "236";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "237";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "238";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "239";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "301secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_297";
  parent "301secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1090.26-675.682j;
}
object node {
  name "264secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_260";
  parent "264secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 865.781-536.563j;
}
object node {
  name "36secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_32";
  parent "36secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 397.995-246.655j;
}
object node {
  name "211secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_207";
  parent "211secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 414.422-256.836j;
}
object node {
  name "339secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_335";
  parent "339secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 279.912-173.474j;
}
object node {
  name "240";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "241";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "242";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "243";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "244";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "245";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "246";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "133secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_129";
  parent "133secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 22475.5-13929.1j;
}
object node {
  name "247";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "248";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "249";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "370secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_366";
  parent "370secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 407.498-252.545j;
}
object node {
  name "138secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_134";
  parent "138secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 277.053-171.702j;
}
object node {
  name "72secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_68";
  parent "72secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1433.79-888.581j;
}
object node {
  name "100secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_96";
  parent "100secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 965.493-598.359j;
}
object node {
  name "326secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_322";
  parent "326secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 675.700-418.761j;
}
object node {
  name "182secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_178";
  parent "182secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 325.549-201.757j;
}
object node {
  name "250";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "251";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "252";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "253";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "254";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "255";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "256";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "257";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "258";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "146secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_142";
  parent "146secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 864.969-536.059j;
}
object node {
  name "259";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "321secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_317";
  parent "321secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 794.211-492.208j;
}
object node {
  name "359secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_355";
  parent "359secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 383.111-237.431j;
}
object node {
  name "16secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_12";
  parent "16secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 322.946-200.144j;
}
object node {
  name "260";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "113secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_109";
  parent "113secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 22454.8-13916.3j;
}
object node {
  name "261";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "262";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "284secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_280";
  parent "284secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 693.256-429.641j;
}
object node {
  name "263";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "264";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "265";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "266";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "267";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "390secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_386";
  parent "390secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1190.60-737.868j;
}
object node {
  name "268";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "269";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "346secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_342";
  parent "346secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 351.043-217.557j;
}
object node {
  name "270";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "271";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "272";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "273";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "274";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "120secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_116";
  parent "120secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 299.946-185.890j;
}
object node {
  name "275";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "276";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "277";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "278";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "279";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "383secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_379";
  parent "383secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 451.640-279.901j;
}
object node {
  name "49secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_45";
  parent "49secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 357.655-221.655j;
}
object node {
  name "327secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_323";
  parent "327secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 722.135-447.539j;
}
object node {
  name "280";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "281";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "282";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "283";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "284";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "145secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_141";
  parent "145secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 484.680-300.377j;
}
object node {
  name "215secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_211";
  parent "215secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 273.160-169.289j;
}
object node {
  name "285";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "286";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "287";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "126secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_122";
  parent "126secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 422.325-261.734j;
}
object node {
  name "288";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "289";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "257secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_253";
  parent "257secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 300.676-186.342j;
}
object node {
  name "48secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_44";
  parent "48secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 297.303-184.252j;
}
object node {
  name "23secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_19";
  parent "23secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 299.625-185.691j;
}
object node {
  name "9secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_5";
  parent "9secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 742.687-460.276j;
}
object node {
  name "314secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_310";
  parent "314secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 463.359-287.164j;
}
object node {
  name "290";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "291";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "292";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "293";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "294";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "158secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_154";
  parent "158secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1723.37-1068.05j;
}
object node {
  name "228secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_224";
  parent "228secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 557.718-345.643j;
}
object node {
  name "295";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "296";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "297";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "298";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "299";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "139secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_135";
  parent "139secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 278.908-172.851j;
}
object node {
  name "244secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_240";
  parent "244secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 271.732-168.404j;
}
object node {
  name "333secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_329";
  parent "333secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 279.874-173.451j;
}
object node {
  name "32secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_28";
  parent "32secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 829.319-513.966j;
}
object node {
  name "231secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_227";
  parent "231secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 315.854-195.749j;
}
object node {
  name "92secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_88";
  parent "92secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 23831.4-14769.3j;
}
object node {
  name "142secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_138";
  parent "142secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 416.798-258.308j;
}
object node {
  name "10secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_6";
  parent "10secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "55secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_51";
  parent "55secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 507.197-314.332j;
}
object node {
  name "386secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_382";
  parent "386secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 376.430-233.290j;
}
object node {
  name "212secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_208";
  parent "212secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 414.489-256.877j;
}
object node {
  name "119secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_115";
  parent "119secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 353.722-219.217j;
}
object node {
  name "175secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_171";
  parent "175secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 279.997-173.526j;
}
object node {
  name "353secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_349";
  parent "353secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 260.691-161.562j;
}
object node {
  name "65secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_61";
  parent "65secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 299.544-185.640j;
}
object node {
  name "198secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_194";
  parent "198secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 279.584-173.271j;
}
object node {
  name "281secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_277";
  parent "281secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 23292.3-14435.3j;
}
object node {
  name "19secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_15";
  parent "19secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 419.398-259.920j;
}
object node {
  name "88secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_84";
  parent "88secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 271.729-168.403j;
}
object node {
  name "376secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_372";
  parent "376secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 255.827-158.547j;
}
object node {
  name "109secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_105";
  parent "109secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 297.423-184.326j;
}
object node {
  name "6secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_2";
  parent "6secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 886.836-549.611j;
}
object node {
  name "29secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_25";
  parent "29secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 332.219-205.891j;
}
object node {
  name "3secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "271secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_267";
  parent "271secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 2911.20-1804.20j;
}
object node {
  name "152secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_148";
  parent "152secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 809.533-501.703j;
}
object node {
  name "330secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_326";
  parent "330secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 279.853-173.438j;
}
object node {
  name "68secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_64";
  parent "68secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 282.651-175.171j;
}
object node {
  name "195secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_191";
  parent "195secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 274.342-170.022j;
}
object node {
  name "85secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_81";
  parent "85secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 7288.57-4517.05j;
}
object node {
  name "373secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_369";
  parent "373secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 345.258-213.972j;
}
object node {
  name "307secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_303";
  parent "307secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 497.507-308.327j;
}
object node {
  name "202secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_198";
  parent "202secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 393.607-243.936j;
}
object node {
  name "165secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_161";
  parent "165secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 860.593-533.348j;
}
object node {
  name "98secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_94";
  parent "98secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 529.221-327.982j;
}
object node {
  name "129secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_125";
  parent "129secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 322.654-199.963j;
}
object node {
  name "343secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_339";
  parent "343secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "52secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_48";
  parent "52secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 606.026-375.581j;
}
object node {
  name "340secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_336";
  parent "340secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 476.912-295.563j;
}
object node {
  name "389secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_385";
  parent "389secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 323.448-200.455j;
}
object node {
  name "205secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_201";
  parent "205secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "116secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_112";
  parent "116secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 777.864-482.077j;
}
object node {
  name "172secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_168";
  parent "172secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 556.104-344.642j;
}
object node {
  name "178secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_174";
  parent "178secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 277.482-171.968j;
}
object node {
  name "267secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_263";
  parent "267secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1328.53-823.349j;
}
object node {
  name "379secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_375";
  parent "379secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 461.786-286.189j;
}
object node {
  name "356secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_352";
  parent "356secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 22160.6-13733.9j;
}
object node {
  name "251secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_247";
  parent "251secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 278.251-172.445j;
}
object node {
  name "162secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_158";
  parent "162secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1074.16-665.706j;
}
object node {
  name "369secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_365";
  parent "369secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 416.039-257.838j;
}
object node {
  name "274secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_270";
  parent "274secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1647.92-1021.29j;
}
object node {
  name "277secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_273";
  parent "277secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 299.749-185.768j;
}
object node {
  name "366secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_362";
  parent "366secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 834.838-517.386j;
}
object node {
  name "363secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_359";
  parent "363secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 564.574-349.892j;
}
object node {
  name "78secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_74";
  parent "78secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 350.007-216.915j;
}
object node {
  name "185secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_181";
  parent "185secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 277.987-172.281j;
}
object node {
  name "103secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_99";
  parent "103secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 846.792-524.794j;
}
object node {
  name "75secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_71";
  parent "75secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 274.408-170.063j;
}
object node {
  name "350secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_346";
  parent "350secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 687.912-426.329j;
}
object node {
  name "62secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_58";
  parent "62secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 243.433-150.866j;
}
object node {
  name "261secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_257";
  parent "261secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 271.716-168.394j;
}
object node {
  name "106secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_102";
  parent "106secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 737.793-457.243j;
}
object node {
  name "188secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_184";
  parent "188secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 279.813-173.412j;
}
object node {
  name "184secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_180";
  parent "184secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 280.285-173.705j;
}
object node {
  name "123secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_119";
  parent "123secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 260.912-161.699j;
}
object node {
  name "279secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_275";
  parent "279secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "7secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_3";
  parent "7secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "82secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_78";
  parent "82secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "128secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_124";
  parent "128secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 414.813-257.078j;
}
object node {
  name "380secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_376";
  parent "380secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 610.002-378.046j;
}
object node {
  name "2secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "246secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_242";
  parent "246secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 275.897-170.986j;
}
object node {
  name "151secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_147";
  parent "151secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 904.367-560.476j;
}
object node {
  name "357secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_353";
  parent "357secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 310.780-192.604j;
}
object node {
  name "156secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_152";
  parent "156secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1044.56-647.358j;
}
object node {
  name "352secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_348";
  parent "352secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 785.573-486.854j;
}
object node {
  name "54secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_50";
  parent "54secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 246.574-152.813j;
}
object node {
  name "87secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_83";
  parent "87secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 323.306-200.367j;
}
object node {
  name "262secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_258";
  parent "262secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 275.840-170.950j;
}
object node {
  name "38secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_34";
  parent "38secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 359.405-222.739j;
}
object node {
  name "329secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_325";
  parent "329secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "241secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_237";
  parent "241secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 273.170-169.296j;
}
object node {
  name "324secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_320";
  parent "324secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 678.204-420.313j;
}
object node {
  name "33secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_29";
  parent "33secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 925.613-573.643j;
}
object node {
  name "189secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_185";
  parent "189secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 279.641-173.306j;
}
object node {
  name "290secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_286";
  parent "290secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 376.420-233.284j;
}
object node {
  name "295secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_291";
  parent "295secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 746.474-462.623j;
}
object node {
  name "218secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_214";
  parent "218secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 298.511-185.000j;
}
object node {
  name "213secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_209";
  parent "213secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 414.679-256.995j;
}
object node {
  name "196secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_192";
  parent "196secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 279.456-173.191j;
}
object node {
  name "61secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_57";
  parent "61secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 345.627-214.200j;
}
object node {
  name "107secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_103";
  parent "107secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 612.995-379.900j;
}
object node {
  name "70secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_66";
  parent "70secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 247.707-153.515j;
}
object node {
  name "111secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_107";
  parent "111secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 396.272-245.587j;
}
object node {
  name "42secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_38";
  parent "42secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 297.340-184.275j;
}
object node {
  name "149secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_145";
  parent "149secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 279.871-173.448j;
}
object node {
  name "234secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_230";
  parent "234secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 397.120-246.113j;
}
object node {
  name "168secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_164";
  parent "168secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 719.498-445.905j;
}
object node {
  name "364secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_360";
  parent "364secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 416.755-258.282j;
}
object node {
  name "308secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_304";
  parent "308secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 577.634-357.985j;
}
object node {
  name "225secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_221";
  parent "225secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 271.713-168.392j;
}
object node {
  name "317secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_313";
  parent "317secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 558.173-345.925j;
}
object node {
  name "250secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_246";
  parent "250secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 271.707-168.389j;
}
object node {
  name "253secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_249";
  parent "253secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 240.298-148.923j;
}
object node {
  name "26secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_22";
  parent "26secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 313.713-194.422j;
}
object node {
  name "99secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_95";
  parent "99secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 461.869-286.241j;
}
object node {
  name "17secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_13";
  parent "17secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1314.91-814.911j;
}
object node {
  name "206secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_202";
  parent "206secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "336secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_332";
  parent "336secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 325.465-201.705j;
}
object node {
  name "177secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_173";
  parent "177secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 416.099-257.875j;
}
object node {
  name "45secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_41";
  parent "45secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 481.586-298.460j;
}
object node {
  name "40secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_36";
  parent "40secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1016.53-629.991j;
}
object node {
  name "132secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_128";
  parent "132secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 23050.3-14285.3j;
}
object node {
  name "288secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_284";
  parent "288secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 435.440-269.862j;
}
object node {
  name "104secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_100";
  parent "104secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 893.846-553.956j;
}
object node {
  name "73secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_69";
  parent "73secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1093.91-677.944j;
}
object node {
  name "12secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_8";
  parent "12secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 493.051-305.565j;
}
object node {
  name "310secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_306";
  parent "310secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 471.069-291.942j;
}
object node {
  name "209secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_205";
  parent "209secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 2424.62-1502.64j;
}
object node {
  name "300secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_296";
  parent "300secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 505.740-313.430j;
}
object node {
  name "30secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_26";
  parent "30secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 654.120-405.387j;
}
object node {
  name "227secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_223";
  parent "227secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 417.448-258.711j;
}
object node {
  name "222secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_218";
  parent "222secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 275.488-170.732j;
}
object node {
  name "265secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_261";
  parent "265secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 246.489-152.760j;
}
object node {
  name "237secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_233";
  parent "237secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 396.097-245.479j;
}
object node {
  name "35secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_31";
  parent "35secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1425.36-883.360j;
}
object node {
  name "232secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_228";
  parent "232secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 295.383-183.062j;
}
object node {
  name "160secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_156";
  parent "160secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 918.244-569.077j;
}
object node {
  name "91secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_87";
  parent "91secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 343.743-213.033j;
}
object node {
  name "260secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_256";
  parent "260secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 299.879-185.848j;
}
object node {
  name "300";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "301";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "63secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_59";
  parent "63secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 295.686-183.250j;
}
object node {
  name "302";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "303";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "304";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "305";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "306";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "307";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "308";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "378secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_374";
  parent "378secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 322.987-200.169j;
}
object node {
  name "309";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "130secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_126";
  parent "130secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 246.515-152.776j;
}
object node {
  name "248secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_244";
  parent "248secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 277.904-172.229j;
}
object node {
  name "331secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_327";
  parent "331secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 10907.2-6759.70j;
}
object node {
  name "159secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_155";
  parent "159secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 926.249-574.038j;
}
object node {
  name "135secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_131";
  parent "135secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 17433.0-10804.0j;
}
object node {
  name "181secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_177";
  parent "181secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 272.093-168.628j;
}
object node {
  name "310";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "311";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "312";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "303secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_299";
  parent "303secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 961.606-595.950j;
}
object node {
  name "313";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "314";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "315";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "316";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "317";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "318";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "319";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "102secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_98";
  parent "102secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1082.72-671.008j;
}
object node {
  name "382secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_378";
  parent "382secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 487.473-302.108j;
}
object node {
  name "388secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_384";
  parent "388secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 462.207-286.450j;
}
object node {
  name "163secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_159";
  parent "163secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 392.547-243.278j;
}
object node {
  name "94secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_90";
  parent "94secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 332.335-205.963j;
}
object node {
  name "59secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_55";
  parent "59secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 288.524-178.811j;
}
object node {
  name "293secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_289";
  parent "293secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 306.726-190.092j;
}
object node {
  name "320";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "321";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "322";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "191secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_187";
  parent "191secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 346.257-214.591j;
}
object node {
  name "323";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "66secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_62";
  parent "66secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 325.029-201.435j;
}
object node {
  name "324";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "325";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "326";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "327";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "328";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "329";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "204secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_200";
  parent "204secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 279.553-173.251j;
}
object node {
  name "286secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_282";
  parent "286secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1286.64-797.390j;
}
object node {
  name "201secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_197";
  parent "201secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 416.180-257.925j;
}
object node {
  name "69secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_65";
  parent "69secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 340.659-211.122j;
}
object node {
  name "84secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_80";
  parent "84secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 4911.00-3043.57j;
}
object node {
  name "330";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "331";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "332";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "333";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "334";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "335";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "336";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "337";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "338";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "339";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "258secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_254";
  parent "258secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 557.014-345.206j;
}
object node {
  name "97secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_93";
  parent "97secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 688.622-426.770j;
}
object node {
  name "125secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_121";
  parent "125secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 323.483-200.477j;
}
object node {
  name "255secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_251";
  parent "255secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 275.261-170.591j;
}
object node {
  name "385secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_381";
  parent "385secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 438.373-271.679j;
}
object node {
  name "56secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_52";
  parent "56secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 282.487-175.070j;
}
object node {
  name "28secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_24";
  parent "28secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 887.165-549.816j;
}
object node {
  name "340";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "4secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "341";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "100";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "342";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "101";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "343";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "102";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "344";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "103";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "345";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "104";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "346";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "105";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "347";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "106";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "348";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "107";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "283secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_279";
  parent "283secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 272.048-168.600j;
}
object node {
  name "349";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "108";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "109";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "153secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_149";
  parent "153secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 764.052-473.517j;
}
object node {
  name "199secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_195";
  parent "199secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 414.066-256.615j;
}
object node {
  name "141secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_137";
  parent "141secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 279.964-173.506j;
}
object node {
  name "350";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "351";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "110";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "352";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "111";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "269secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_265";
  parent "269secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1350.02-836.665j;
}
object node {
  name "353";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "112";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "354";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "113";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "355";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "114";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "356";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "115";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "357";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "116";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "358";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "117";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "359";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "118";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "119";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "362secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_358";
  parent "362secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 462.075-286.369j;
}
object node {
  name "64secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_60";
  parent "64secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 298.481-184.982j;
}
object node {
  name "306secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_302";
  parent "306secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 847.143-525.012j;
}
object node {
  name "10";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "11";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "12";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "13";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "14";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "15";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "16";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "17";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "203secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_199";
  parent "203secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 552.445-342.375j;
}
object node {
  name "18";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "19";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "360";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "361";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "120";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "362";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "121";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "363";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "122";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "364";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "123";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "365";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "124";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "292secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_288";
  parent "292secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 747.735-463.404j;
}
object node {
  name "366";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "125";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "174secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_170";
  parent "174secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 271.966-168.549j;
}
object node {
  name "31secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_27";
  parent "31secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 469.751-291.125j;
}
object node {
  name "367";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "387secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_383";
  parent "387secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 276.189-171.167j;
}
object node {
  name "126";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "368";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "127";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "369";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "89secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_85";
  parent "89secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 497.131-308.094j;
}
object node {
  name "128";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "129";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "20";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "21";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "118secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_114";
  parent "118secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 262.454-162.654j;
}
object node {
  name "22";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "23";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "24";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "25";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "26";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "27";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "28";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "216secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_212";
  parent "216secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 275.783-170.915j;
}
object node {
  name "29";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "256secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_252";
  parent "256secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 410.562-254.443j;
}
object node {
  name "370";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "11secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_7";
  parent "11secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "371";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "130";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "354secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_350";
  parent "354secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 300.321-186.122j;
}
object node {
  name "372";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "131";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "373";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "132";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "374";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "133";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "375";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "134";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "376";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "135";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "377";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "136";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "378";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "137";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "379";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "138";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "139";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "44secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_40";
  parent "44secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 497.997-308.631j;
}
object node {
  name "30";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "31";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "32";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "33";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "34";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "35";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "36";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "37";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "105secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_101";
  parent "105secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1199.22-743.209j;
}
object node {
  name "318secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_314";
  parent "318secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 422.126-261.610j;
}
object node {
  name "38";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "39";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "380";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "381";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "80secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_76";
  parent "80secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "140";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "154secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_150";
  parent "154secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 960.525-595.280j;
}
object node {
  name "367secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_363";
  parent "367secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 657.779-407.655j;
}
object node {
  name "382";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "141";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "383";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "142";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "384";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "143";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "385";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "144";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "386";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "145";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "387";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "146";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "388";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "147";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "389";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "148";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "149";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "289secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_285";
  parent "289secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 707.717-438.603j;
}
object node {
  name "40";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "41";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "42";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "43";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "44";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "45";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "46";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "47";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "48";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "49";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "390";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "391";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "150";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "151";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "152";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "153";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "154";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "155";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "374secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_370";
  parent "374secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 302.228-187.304j;
}
object node {
  name "76secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_72";
  parent "76secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 22418.9-13894.0j;
}
object node {
  name "156";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "157";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "158";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "276secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_272";
  parent "276secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 297.774-184.544j;
}
object node {
  name "159";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "187secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_183";
  parent "187secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 280.390-173.770j;
}
object node {
  name "285secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_281";
  parent "285secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 827.732-512.982j;
}
object node {
  name "50";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "51";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "52";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "53";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "54";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "55";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "56";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "57";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "58";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "59";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "5secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_1";
  parent "5secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 16327.3-10118.8j;
}
object node {
  name "160";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "161";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "162";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "163";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "164";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "186secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_182";
  parent "186secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 461.960-286.297j;
}
object node {
  name "165";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "166";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "167";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "168";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "169";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "60";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "77secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_73";
  parent "77secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 522.076-323.554j;
}
object node {
  name "61";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "62";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "60secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_56";
  parent "60secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 238.962-148.095j;
}
object node {
  name "63";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "64";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "65";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "66";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "67";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "68";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "69";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "170secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_166";
  parent "170secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 887.003-549.715j;
}
object node {
  name "170";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "171";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "172";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "173";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "174";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "175";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "176";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "177";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "178";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "179";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "342secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_338";
  parent "342secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 280.138-173.614j;
}
object node {
  name "161secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_157";
  parent "161secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1383.31-857.300j;
}
object node {
  name "70";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "71";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "72";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "73";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "74";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "75";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "76";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "77";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "78";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "79";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "180";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "181";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "182";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "183";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "184";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "185";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "117secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_113";
  parent "117secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 339.781-210.577j;
}
object node {
  name "186";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "187";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "188";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "189";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "361secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_357";
  parent "361secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 650.134-402.917j;
}
object node {
  name "355secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_351";
  parent "355secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "51secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_47";
  parent "51secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1147.94-711.431j;
}
object node {
  name "272secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_268";
  parent "272secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 575.936-356.933j;
}
object node {
  name "101secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_97";
  parent "101secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 728.768-451.650j;
}
object node {
  name "80";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "81";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "82";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "83";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "84";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "85";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "86";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "87";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "147secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_143";
  parent "147secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 827.750-512.993j;
}
object node {
  name "88";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "89";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "190";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "191";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "192";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "193";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "37secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_33";
  parent "37secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 284.400-176.255j;
}
object node {
  name "194";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "358secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_354";
  parent "358secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 285.571-176.981j;
}
object node {
  name "195";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "196";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "230secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_226";
  parent "230secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 275.358-170.651j;
}
object node {
  name "197";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "198";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "199";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "114secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_110";
  parent "114secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 835.207-517.615j;
}
object node {
  name "90";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "91";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "92";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "93";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "193secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_189";
  parent "193secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 325.085-201.469j;
}
object node {
  name "94";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "95";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "96";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "315secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_311";
  parent "315secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 259.938-161.095j;
}
object node {
  name "371secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_367";
  parent "371secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 557.453-345.478j;
}
object node {
  name "97";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "98";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "99";
  phases AN;
  nominal_voltage 38105.12;
}
object node {
  name "137secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_133";
  parent "137secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 304.879-188.947j;
}
object node {
  name "157secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_153";
  parent "157secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 889.379-551.187j;
}
object node {
  name "298secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_294";
  parent "298secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1050.26-650.892j;
}
object node {
  name "83secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_79";
  parent "83secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "240secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_236";
  parent "240secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 276.392-171.292j;
}
object node {
  name "381secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_377";
  parent "381secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 372.294-230.727j;
}
object node {
  name "210secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_206";
  parent "210secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 19904.6-12335.8j;
}
object node {
  name "305secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_301";
  parent "305secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1206.28-747.588j;
}
object node {
  name "14secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_10";
  parent "14secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 8663.01-5368.85j;
}
object node {
  name "167secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_163";
  parent "167secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 797.638-494.332j;
}
object node {
  name "127secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_123";
  parent "127secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1674.07-1037.49j;
}
object node {
  name "93secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_89";
  parent "93secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 23886.5-14803.5j;
}
object node {
  name "345secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_341";
  parent "345secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 304.693-188.832j;
}
object node {
  name "335secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_331";
  parent "335secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 325.608-201.794j;
}
object node {
  name "96secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_92";
  parent "96secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 387.719-240.287j;
}
object node {
  name "229secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_225";
  parent "229secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 274.528-170.137j;
}
object node {
  name "8secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_4";
  parent "8secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 745.911-462.274j;
}
object node {
  name "243secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_239";
  parent "243secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 276.352-171.268j;
}
object node {
  name "348secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_344";
  parent "348secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 548.395-339.864j;
}
object node {
  name "57secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_53";
  parent "57secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 272.245-168.722j;
}
object node {
  name "27secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_23";
  parent "27secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 324.908-201.360j;
}
object node {
  name "124secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_120";
  parent "124secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 471.989-292.513j;
}
object node {
  name "302secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_298";
  parent "302secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 410.125-254.173j;
}
object node {
  name "384secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_380";
  parent "384secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 581.373-360.303j;
}
object node {
  name "233secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_229";
  parent "233secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 397.510-246.354j;
}
object node {
  name "144secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_140";
  parent "144secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1075.72-666.674j;
}
object node {
  name "322secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_318";
  parent "322secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 22761.1-14106.1j;
}
object node {
  name "34secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_30";
  parent "34secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 844.657-523.471j;
}
object node {
  name "190secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_186";
  parent "190secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 325.094-201.475j;
}
object node {
  name "223secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_219";
  parent "223secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 271.709-168.390j;
}
object node {
  name "312secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_308";
  parent "312secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 298.325-184.886j;
}
object node {
  name "24secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_20";
  parent "24secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1267.01-785.224j;
}
object node {
  name "121secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_117";
  parent "121secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 245.754-152.305j;
}
object node {
  name "239secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_235";
  parent "239secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 298.013-184.692j;
}
object node {
  name "328secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_324";
  parent "328secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 18403.0-11405.2j;
}
object node {
  name "90secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_86";
  parent "90secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 687.843-426.287j;
}
object node {
  name "47secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_43";
  parent "47secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 296.551-183.786j;
}
object node {
  name "338secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_334";
  parent "338secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 375.070-232.448j;
}
object node {
  name "249secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_245";
  parent "249secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 416.904-258.374j;
}
object node {
  name "134secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_130";
  parent "134secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 19954.8-12366.9j;
}
object node {
  name "220secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_216";
  parent "220secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 276.055-171.084j;
}
object node {
  name "131secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_127";
  parent "131secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 370.143-229.394j;
}
object node {
  name "21secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_17";
  parent "21secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 877.932-544.093j;
}
object node {
  name "391secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_387";
  parent "391secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 1020.47-632.433j;
}
object node {
  name "325secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_321";
  parent "325secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 978.388-606.350j;
}
object node {
  name "236secondary";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  name "ld_232";
  parent "236secondary";
  phases AN;
  nominal_voltage 230.94;
  constant_current_A 280.235-173.674j;
}

object voltdump {
  filename test_cdpsm_volt.csv;
  mode POLAR;
};
object currdump {
  filename test_cdpsm_curr.csv;
  mode POLAR;
};

