#set double_format=%+.12lg
#set profiler=1
#set randomseed=10
#set relax_naming_rules=1
#set savefile=test.xml
#set minimum_timestep=15
clock {
	timezone PST+8PDT;
  starttime '2016-08-10 00:00:00';
  stoptime '2016-08-11 00:00:00';
}
module climate;
module market;
module connection; // FNCS
module powerflow{
  lu_solver "KLU";
	solver_method FBS;
	NR_iteration_limit 100;
}
module residential {
	implicit_enduses NONE;
}
module tape;
module generators;
#include "../../../../support/schedules/water_and_setpoint_schedule_v3.glm"
#include "../../../../support/schedules/appliance_schedules.glm"
//#include "outputs_te.glm"
#define FIXED_PRICE=0.127
#include "xfrmr_configs.glm"
//};
//class player {
  //    double value;
//}
#define VSOURCE=66000
//}

module climate;
module generators;
module connection;
module residential {
  implicit_enduses NONE;
};
#include "../../../../support/schedules/appliance_schedules.glm";
#include "../../../../support/schedules/water_and_setpoint_schedule_v5.glm";
#include "../../../../support/schedules/commercial_schedules.glm";
#set minimum_timestep=30;
#set relax_naming_rules=1;
#set warn=0;
object metrics_collector_writer {
  interval 300;
  interim 7200;
  //filename ${METRICS_FILE};
  filename my_metrics_;
  alternate yes;
  extension json;
};
object climate {
  name weather_Substation_1;
  // tmyfile "../../../../support/weather/weather_Bus 1_704199_32.49_-96.7_2016.dat";
  interpolate QUADRATIC;
  latitude 32.49;
  longitude -96.7;
  tz_meridian -90.00;
};
#ifdef WANT_VI_DUMP
object voltdump {
  filename Voltage_Dump_Substation_1.csv;
  mode polar;
}
object currdump {
  filename Current_Dump_Substation_1.csv;
  mode polar;
}
#endif
object triplex_line_conductor {
  name feeder1_triplex_4/0_aa;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name feeder1_tpx_config;
  conductor_1 feeder1_triplex_4/0_aa;
  conductor_2 feeder1_triplex_4/0_aa;
  conductor_N feeder1_triplex_4/0_aa;
  insulation_thickness 0.08;
  diameter 0.522;
}
object line_configuration {
  name feeder1_"lcon_singapore_line_type_3_A";
  z11 628.566+523.161j;
  c11 0.0000;
}
object line_configuration {
  name feeder1_"lcon_singapore_line_type_1_A";
  z11 370.088+523.161j;
  c11 0.0000;
}
object overhead_line {
  name "line_1";
// downstream 7952.08 kva on A
  from "1";
  to "21";
  phases A;
  length 3.6752;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_2";
// downstream 7713.55 kva on A
  from "21";
  to "53";
  phases A;
  length 0.2750;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_3";
// downstream 7513.14 kva on A
  from "53";
  to "130";
  phases A;
  length 3.0639;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_4";
// downstream 7446.17 kva on A
  from "130";
  to "294";
  phases A;
  length 0.7187;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_5";
// downstream 7291.26 kva on A
  from "294";
  to "33";
  phases A;
  length 1.5298;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_6";
// downstream 7039.78 kva on A
  from "33";
  to "32";
  phases A;
  length 0.2613;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_7";
// downstream 6814.45 kva on A
  from "32";
  to "323";
  phases A;
  length 0.4600;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_8";
// downstream 6587.13 kva on A
  from "323";
  to "322";
  phases A;
  length 0.3478;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_9";
// downstream 403.07 kva on A
  from "322";
  to "319";
  phases A;
  length 0.7895;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_300";
// downstream 2578.00 kva on A
  from "116";
  to "73";
  phases A;
  length 0.6707;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_301";
// downstream 1325.70 kva on A
  from "73";
  to "114";
  phases A;
  length 0.4708;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_302";
// downstream 1098.78 kva on A
  from "114";
  to "13";
  phases A;
  length 0.4733;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_303";
// downstream 955.09 kva on A
  from "73";
  to "115";
  phases A;
  length 0.3329;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_304";
// downstream 710.91 kva on A
  from "115";
  to "278";
  phases A;
  length 0.3487;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_305";
// downstream 500.39 kva on A
  from "13";
  to "6";
  phases A;
  length 0.5207;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_306";
// downstream 403.00 kva on A
  from "278";
  to "26";
  phases A;
  length 0.9929;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_307";
// downstream 344.24 kva on A
  from "13";
  to "24";
  phases A;
  length 0.8789;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_308";
// downstream 317.76 kva on A
  from "26";
  to "27";
  phases A;
  length 0.6417;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_309";
// downstream 259.45 kva on A
  from "6";
  to "12";
  phases A;
  length 0.3921;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_310";
// downstream 229.49 kva on A
  from "27";
  to "34";
  phases A;
  length 0.5939;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_311";
// downstream 125.49 kva on A
  from "12";
  to "99";
  phases A;
  length 0.5302;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_312";
// downstream 6691.82 kva on A
  from "3";
  to "196";
  phases A;
  length 1.0241;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_313";
// downstream 6615.89 kva on A
  from "196";
  to "184";
  phases A;
  length 0.9943;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_314";
// downstream 5562.90 kva on A
  from "184";
  to "142";
  phases A;
  length 0.5020;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_315";
// downstream 5449.66 kva on A
  from "142";
  to "198";
  phases A;
  length 0.6047;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_316";
// downstream 5373.70 kva on A
  from "198";
  to "81";
  phases A;
  length 0.5132;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_317";
// downstream 976.84 kva on A
  from "184";
  to "139";
  phases A;
  length 0.4283;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_318";
// downstream 826.57 kva on A
  from "139";
  to "174";
  phases A;
  length 0.2882;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_319";
// downstream 563.59 kva on A
  from "174";
  to "187";
  phases A;
  length 0.2622;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_320";
// downstream 487.41 kva on A
  from "187";
  to "188";
  phases A;
  length 0.4097;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_200";
// downstream 7340.07 kva on A
  from "2";
  to "158";
  phases A;
  length 2.5464;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_321";
// downstream 411.39 kva on A
  from "188";
  to "147";
  phases A;
  length 0.5443;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_201";
// downstream 6871.84 kva on A
  from "158";
  to "208";
  phases A;
  length 0.7201;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_322";
// downstream 262.28 kva on A
  from "81";
  to "284";
  phases A;
  length 0.2044;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_202";
// downstream 285.36 kva on A
  from "208";
  to "121";
  phases A;
  length 0.3851;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_323";
// downstream 189.09 kva on A
  from "174";
  to "149";
  phases A;
  length 0.5139;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_203";
// downstream 218.59 kva on A
  from "121";
  to "55";
  phases A;
  length 0.6698;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_324";
// downstream 186.49 kva on A
  from "147";
  to "256";
  phases A;
  length 0.3172;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_204";
// downstream 80.79 kva on A
  from "55";
  to "42";
  phases A;
  length 0.3415;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_325";
// downstream 113.05 kva on A
  from "149";
  to "177";
  phases A;
  length 0.6968;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_205";
// downstream 6456.91 kva on A
  from "2";
  to "160";
  phases A;
  length 1.8759;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_326";
// downstream 111.43 kva on A
  from "81";
  to "302";
  phases A;
  length 0.1561;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_206";
// downstream 6207.43 kva on A
  from "160";
  to "210";
  phases A;
  length 0.6057;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_327";
// downstream 74.94 kva on A
  from "256";
  to "262";
  phases A;
  length 0.3848;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_207";
// downstream 799.46 kva on A
  from "210";
  to "161";
  phases A;
  length 0.4025;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_328";
// downstream 74.49 kva on A
  from "139";
  to "140";
  phases A;
  length 0.9787;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_208";
// downstream 251.66 kva on A
  from "161";
  to "159";
  phases A;
  length 0.3500;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_329";
// downstream 73.93 kva on A
  from "284";
  to "181";
  phases A;
  length 0.3360;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_209";
// downstream 171.97 kva on A
  from "161";
  to "143";
  phases A;
  length 0.4688;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_330";
// downstream 5366.85 kva on A
  from "3";
  to "197";
  phases A;
  length 1.2203;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_210";
// downstream 7469.63 kva on A
  from "2";
  to "163";
  phases A;
  length 2.0122;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_331";
// downstream 5301.57 kva on A
  from "197";
  to "185";
  phases A;
  length 0.7816;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_211";
// downstream 7362.98 kva on A
  from "163";
  to "164";
  phases A;
  length 0.3726;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_332";
// downstream 5226.04 kva on A
  from "185";
  to "204";
  phases A;
  length 0.6218;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_212";
// downstream 7127.49 kva on A
  from "164";
  to "150";
  phases A;
  length 0.5273;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_333";
// downstream 5150.09 kva on A
  from "204";
  to "80";
  phases A;
  length 0.2826;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_213";
// downstream 6776.41 kva on A
  from "150";
  to "148";
  phases A;
  length 0.5171;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_334";
// downstream 150.10 kva on A
  from "80";
  to "203";
  phases A;
  length 0.0852;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_214";
// downstream 6457.78 kva on A
  from "148";
  to "146";
  phases A;
  length 0.3203;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_335";
// downstream 3747.41 kva on A
  from "4";
  to "209";
  phases A;
  length 1.5209;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_215";
// downstream 6222.77 kva on A
  from "146";
  to "76";
  phases A;
  length 0.2497;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_336";
// downstream 3021.68 kva on A
  from "209";
  to "254";
  phases A;
  length 0.9761;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_216";
// downstream 131.68 kva on A
  from "76";
  to "145";
  phases A;
  length 0.2188;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_337";
// downstream 2941.16 kva on A
  from "254";
  to "226";
  phases A;
  length 1.0738;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_217";
// downstream 6934.14 kva on A
  from "2";
  to "171";
  phases A;
  length 2.4176;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_338";
// downstream 2860.84 kva on A
  from "226";
  to "251";
  phases A;
  length 0.8770;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_218";
// downstream 6789.29 kva on A
  from "171";
  to "104";
  phases A;
  length 0.6189;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_339";
// downstream 2785.24 kva on A
  from "251";
  to "207";
  phases A;
  length 0.1454;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_219";
// downstream 6546.43 kva on A
  from "104";
  to "156";
  phases A;
  length 0.4447;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_340";
// downstream 596.83 kva on A
  from "207";
  to "222";
  phases A;
  length 0.5190;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_220";
// downstream 6262.63 kva on A
  from "156";
  to "132";
  phases A;
  length 0.3880;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_341";
// downstream 374.33 kva on A
  from "222";
  to "220";
  phases A;
  length 0.4239;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_100";
// downstream 528.88 kva on A
  from "308";
  to "101";
  phases A;
  length 0.6206;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_221";
// downstream 6818.56 kva on A
  from "2";
  to "310";
  phases A;
  length 1.4752;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_342";
// downstream 373.43 kva on A
  from "207";
  to "250";
  phases A;
  length 0.2204;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_101";
// downstream 330.88 kva on A
  from "101";
  to "97";
  phases A;
  length 0.5879;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_222";
// downstream 6690.58 kva on A
  from "310";
  to "162";
  phases A;
  length 1.1319;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_343";
// downstream 299.61 kva on A
  from "250";
  to "225";
  phases A;
  length 0.3140;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_102";
// downstream 215.78 kva on A
  from "325";
  to "321";
  phases A;
  length 0.8615;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_223";
// downstream 6398.73 kva on A
  from "162";
  to "144";
  phases A;
  length 0.4290;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_344";
// downstream 299.33 kva on A
  from "220";
  to "261";
  phases A;
  length 0.6183;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_103";
// downstream 184.26 kva on A
  from "325";
  to "324";
  phases A;
  length 0.6627;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_224";
// downstream 6106.47 kva on A
  from "144";
  to "133";
  phases A;
  length 0.1115;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_345";
// downstream 225.79 kva on A
  from "225";
  to "224";
  phases A;
  length 0.3639;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_104";
// downstream 162.48 kva on A
  from "23";
  to "64";
  phases A;
  length 0.4747;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_225";
// downstream 5201.57 kva on A
  from "3";
  to "82";
  phases A;
  length 1.3980;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_346";
// downstream 225.51 kva on A
  from "261";
  to "248";
  phases A;
  length 0.4916;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_105";
// downstream 143.79 kva on A
  from "97";
  to "98";
  phases A;
  length 0.4189;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_226";
// downstream 201.58 kva on A
  from "82";
  to "186";
  phases A;
  length 0.5721;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_347";
// downstream 150.00 kva on A
  from "248";
  to "246";
  phases A;
  length 0.4101;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_106";
// downstream 105.34 kva on A
  from "95";
  to "96";
  phases A;
  length 0.5024;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_227";
// downstream 76.06 kva on A
  from "186";
  to "141";
  phases A;
  length 0.6607;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_348";
// downstream 147.65 kva on A
  from "222";
  to "221";
  phases A;
  length 0.4487;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_107";
// downstream 81.38 kva on A
  from "64";
  to "65";
  phases A;
  length 0.4306;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_228";
// downstream 4190.56 kva on A
  from "3";
  to "136";
  phases A;
  length 1.3391;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_349";
// downstream 113.27 kva on A
  from "224";
  to "249";
  phases A;
  length 0.3950;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_108";
// downstream 79.54 kva on A
  from "326";
  to "320";
  phases A;
  length 0.9739;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_229";
// downstream 2241.51 kva on A
  from "136";
  to "137";
  phases A;
  length 0.6282;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_109";
// downstream 5850.19 kva on A
  from "1";
  to "274";
  phases A;
  length 3.1595;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_350";
// downstream 75.04 kva on A
  from "246";
  to "245";
  phases A;
  length 0.3792;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_230";
// downstream 2158.67 kva on A
  from "137";
  to "194";
  phases A;
  length 0.6843;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_351";
// downstream 73.82 kva on A
  from "221";
  to "223";
  phases A;
  length 0.2888;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_110";
// downstream 5402.46 kva on A
  from "274";
  to "367";
  phases A;
  length 0.4772;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_231";
// downstream 2083.35 kva on A
  from "194";
  to "201";
  phases A;
  length 0.9514;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_352";
// downstream 66.97 kva on A
  from "209";
  to "265";
  phases A;
  length 0.8536;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_111";
// downstream 5223.74 kva on A
  from "367";
  to "329";
  phases A;
  length 0.3638;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_232";
// downstream 1970.27 kva on A
  from "201";
  to "202";
  phases A;
  length 0.3320;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_353";
// downstream 2390.26 kva on A
  from "4";
  to "233";
  phases A;
  length 1.4841;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_112";
// downstream 223.75 kva on A
  from "329";
  to "370";
  phases A;
  length 0.1956;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_233";
// downstream 1873.75 kva on A
  from "136";
  to "120";
  phases A;
  length 0.5401;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_354";
// downstream 2282.26 kva on A
  from "233";
  to "189";
  phases A;
  length 2.9358;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_113";
// downstream 113.04 kva on A
  from "370";
  to "369";
  phases A;
  length 0.2292;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_234";
// downstream 1792.25 kva on A
  from "120";
  to "119";
  phases A;
  length 0.4796;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_355";
// downstream 2206.28 kva on A
  from "189";
  to "75";
  phases A;
  length 0.4678;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_114";
// downstream 6001.80 kva on A
  from "1";
  to "347";
  phases A;
  length 1.3345;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_235";
// downstream 1696.15 kva on A
  from "119";
  to "112";
  phases A;
  length 0.4258;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_356";
// downstream 2131.73 kva on A
  from "75";
  to "175";
  phases A;
  length 0.2304;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_115";
// downstream 5930.19 kva on A
  from "347";
  to "346";
  phases A;
  length 0.4211;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_236";
// downstream 1595.91 kva on A
  from "112";
  to "111";
  phases A;
  length 0.6378;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_357";
// downstream 2055.65 kva on A
  from "175";
  to "178";
  phases A;
  length 0.6797;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_116";
// downstream 5834.82 kva on A
  from "346";
  to "348";
  phases A;
  length 0.3152;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_237";
// downstream 1334.29 kva on A
  from "202";
  to "84";
  phases A;
  length 0.5632;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_358";
// downstream 1980.26 kva on A
  from "178";
  to "85";
  phases A;
  length 0.8965;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_117";
// downstream 5685.82 kva on A
  from "348";
  to "349";
  phases A;
  length 0.2527;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_238";
// downstream 1282.33 kva on A
  from "111";
  to "63";
  phases A;
  length 0.8459;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_359";
// downstream 4148.28 kva on A
  from "4";
  to "234";
  phases A;
  length 1.8467;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_118";
// downstream 5571.16 kva on A
  from "349";
  to "363";
  phases A;
  length 0.9059;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_239";
// downstream 972.78 kva on A
  from "63";
  to "91";
  phases A;
  length 0.5522;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_119";
// downstream 5417.77 kva on A
  from "363";
  to "330";
  phases A;
  length 0.5552;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_10";
// downstream 7024.31 kva on A
  from "1";
  to "37";
  phases A;
  length 1.1075;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_11";
// downstream 6947.04 kva on A
  from "37";
  to "39";
  phases A;
  length 1.8573;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_12";
// downstream 6871.12 kva on A
  from "39";
  to "41";
  phases A;
  length 0.4954;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_13";
// downstream 6733.50 kva on A
  from "41";
  to "57";
  phases A;
  length 0.2546;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_14";
// downstream 6659.53 kva on A
  from "57";
  to "314";
  phases A;
  length 2.5464;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_15";
// downstream 6463.02 kva on A
  from "314";
  to "316";
  phases A;
  length 0.3285;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_16";
// downstream 6361.93 kva on A
  from "316";
  to "317";
  phases A;
  length 0.4176;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_17";
// downstream 6210.28 kva on A
  from "317";
  to "125";
  phases A;
  length 0.4450;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_18";
// downstream 6122.39 kva on A
  from "125";
  to "124";
  phases A;
  length 0.2693;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_19";
// downstream 5994.16 kva on A
  from "124";
  to "318";
  phases A;
  length 0.3408;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_360";
// downstream 4040.39 kva on A
  from "234";
  to "231";
  phases A;
  length 0.3516;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_240";
// downstream 879.39 kva on A
  from "91";
  to "48";
  phases A;
  length 0.4437;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_361";
// downstream 3954.57 kva on A
  from "231";
  to "232";
  phases A;
  length 0.5095;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_120";
// downstream 5341.74 kva on A
  from "330";
  to "338";
  phases A;
  length 0.3236;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_241";
// downstream 718.04 kva on A
  from "48";
  to "94";
  phases A;
  length 0.4786;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_362";
// downstream 3874.32 kva on A
  from "232";
  to "257";
  phases A;
  length 0.5689;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_121";
// downstream 5239.83 kva on A
  from "338";
  to "355";
  phases A;
  length 0.3806;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_242";
// downstream 627.75 kva on A
  from "94";
  to "89";
  phases A;
  length 0.6299;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_363";
// downstream 3792.62 kva on A
  from "257";
  to "283";
  phases A;
  length 2.4466;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_122";
// downstream 239.84 kva on A
  from "355";
  to "379";
  phases A;
  length 0.3239;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_243";
// downstream 529.04 kva on A
  from "202";
  to "200";
  phases A;
  length 0.5996;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_364";
// downstream 3718.71 kva on A
  from "283";
  to "285";
  phases A;
  length 0.3517;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_123";
// downstream 114.37 kva on A
  from "379";
  to "377";
  phases A;
  length 0.3253;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_244";
// downstream 492.68 kva on A
  from "89";
  to "179";
  phases A;
  length 1.1443;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_365";
// downstream 3493.82 kva on A
  from "285";
  to "86";
  phases A;
  length 0.3178;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_124";
// downstream 3901.23 kva on A
  from "1";
  to "353";
  phases A;
  length 1.6883;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_245";
// downstream 449.20 kva on A
  from "200";
  to "100";
  phases A;
  length 0.3701;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_366";
// downstream 5141.42 kva on A
  from "4";
  to "253";
  phases A;
  length 2.4759;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_125";
// downstream 3830.41 kva on A
  from "353";
  to "345";
  phases A;
  length 0.1859;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_246";
// downstream 425.65 kva on A
  from "179";
  to "88";
  phases A;
  length 0.8114;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_367";
// downstream 5076.13 kva on A
  from "253";
  to "205";
  phases A;
  length 0.9706;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_126";
// downstream 3747.62 kva on A
  from "345";
  to "357";
  phases A;
  length 0.5552;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_247";
// downstream 229.21 kva on A
  from "63";
  to "61";
  phases A;
  length 0.4888;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_368";
// downstream 76.14 kva on A
  from "205";
  to "236";
  phases A;
  length 0.0374;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_127";
// downstream 3585.60 kva on A
  from "357";
  to "374";
  phases A;
  length 0.6258;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_248";
// downstream 205.92 kva on A
  from "111";
  to "50";
  phases A;
  length 0.6926;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_369";
// downstream 5946.37 kva on A
  from "4";
  to "259";
  phases A;
  length 0.9900;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_128";
// downstream 3104.69 kva on A
  from "374";
  to "331";
  phases A;
  length 0.9388;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_249";
// downstream 188.58 kva on A
  from "88";
  to "199";
  phases A;
  length 0.4217;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_129";
// downstream 398.79 kva on A
  from "374";
  to "373";
  phases A;
  length 0.5042;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_20";
// downstream 5879.47 kva on A
  from "318";
  to "296";
  phases A;
  length 0.3711;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_21";
// downstream 5751.65 kva on A
  from "296";
  to "295";
  phases A;
  length 0.3101;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_22";
// downstream 4999.99 kva on A
  from "295";
  to "279";
  phases A;
  length 0.2995;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_23";
// downstream 548.85 kva on A
  from "295";
  to "297";
  phases A;
  length 0.6599;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_24";
// downstream 70.62 kva on A
  from "314";
  to "315";
  phases A;
  length 0.5106;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_25";
// downstream 7688.68 kva on A
  from "1";
  to "38";
  phases A;
  length 2.6110;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_26";
// downstream 7591.03 kva on A
  from "38";
  to "126";
  phases A;
  length 5.0304;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_27";
// downstream 7476.29 kva on A
  from "126";
  to "127";
  phases A;
  length 0.3143;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_28";
// downstream 6791.29 kva on A
  from "127";
  to "307";
  phases A;
  length 0.6263;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_29";
// downstream 6656.12 kva on A
  from "307";
  to "281";
  phases A;
  length 0.3018;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_370";
// downstream 5866.01 kva on A
  from "259";
  to "235";
  phases A;
  length 1.1508;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_250";
// downstream 186.88 kva on A
  from "100";
  to "90";
  phases A;
  length 0.3013;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_371";
// downstream 5790.28 kva on A
  from "235";
  to "229";
  phases A;
  length 0.6814;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_130";
// downstream 304.99 kva on A
  from "373";
  to "354";
  phases A;
  length 0.8071;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_251";
// downstream 163.24 kva on A
  from "88";
  to "87";
  phases A;
  length 0.2744;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_372";
// downstream 5565.65 kva on A
  from "229";
  to "228";
  phases A;
  length 0.6239;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_131";
// downstream 223.39 kva on A
  from "354";
  to "375";
  phases A;
  length 0.9785;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_252";
// downstream 135.30 kva on A
  from "61";
  to "44";
  phases A;
  length 0.3441;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_373";
// downstream 5414.13 kva on A
  from "228";
  to "258";
  phases A;
  length 0.4610;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_132";
// downstream 156.29 kva on A
  from "375";
  to "332";
  phases A;
  length 1.4964;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_253";
// downstream 97.17 kva on A
  from "50";
  to "49";
  phases A;
  length 0.5918;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_374";
// downstream 5262.79 kva on A
  from "258";
  to "227";
  phases A;
  length 0.4154;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_133";
// downstream 141.27 kva on A
  from "331";
  to "342";
  phases A;
  length 0.3904;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_254";
// downstream 80.57 kva on A
  from "48";
  to "47";
  phases A;
  length 0.5147;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_375";
// downstream 5149.37 kva on A
  from "227";
  to "255";
  phases A;
  length 1.1960;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_134";
// downstream 77.59 kva on A
  from "357";
  to "358";
  phases A;
  length 0.3025;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_255";
// downstream 76.08 kva on A
  from "199";
  to "122";
  phases A;
  length 0.4408;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_376";
// downstream 5074.58 kva on A
  from "255";
  to "83";
  phases A;
  length 0.7305;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_135";
// downstream 69.51 kva on A
  from "332";
  to "376";
  phases A;
  length 0.8483;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_256";
// downstream 75.40 kva on A
  from "87";
  to "25";
  phases A;
  length 0.4943;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_377";
// downstream 150.04 kva on A
  from "229";
  to "230";
  phases A;
  length 0.3260;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_136";
// downstream 65.16 kva on A
  from "342";
  to "341";
  phases A;
  length 1.3536;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_257";
// downstream 7664.03 kva on A
  from "3";
  to "180";
  phases A;
  length 2.6484;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_378";
// downstream 75.23 kva on A
  from "230";
  to "252";
  phases A;
  length 0.3859;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_137";
// downstream 7123.71 kva on A
  from "1";
  to "359";
  phases A;
  length 2.1859;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_258";
// downstream 7588.07 kva on A
  from "180";
  to "241";
  phases A;
  length 3.0608;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_379";
// downstream 74.59 kva on A
  from "83";
  to "282";
  phases A;
  length 0.5830;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_138";
// downstream 7019.62 kva on A
  from "359";
  to "333";
  phases A;
  length 1.0670;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_259";
// downstream 7513.85 kva on A
  from "241";
  to "211";
  phases A;
  length 0.4151;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_139";
// downstream 6943.58 kva on A
  from "333";
  to "334";
  phases A;
  length 0.6641;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_30";
// downstream 327.74 kva on A
  from "281";
  to "305";
  phases A;
  length 0.3082;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_31";
// downstream 230.16 kva on A
  from "127";
  to "306";
  phases A;
  length 0.4361;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_32";
// downstream 7965.14 kva on A
  from "1";
  to "40";
  phases A;
  length 3.4733;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_33";
// downstream 7688.96 kva on A
  from "40";
  to "22";
  phases A;
  length 0.3074;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_34";
// downstream 7474.72 kva on A
  from "22";
  to "15";
  phases A;
  length 0.0819;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_35";
// downstream 4999.99 kva on A
  from "15";
  to "10";
  phases A;
  length 0.3615;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_36";
// downstream 4930.02 kva on A
  from "1";
  to "43";
  phases A;
  length 2.1022;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_37";
// downstream 4811.30 kva on A
  from "43";
  to "5";
  phases A;
  length 0.1686;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_38";
// downstream 375.27 kva on A
  from "5";
  to "272";
  phases A;
  length 0.3158;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_39";
// downstream 218.79 kva on A
  from "272";
  to "273";
  phases A;
  length 0.4073;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_380";
// downstream 6304.75 kva on A
  from "4";
  to "260";
  phases A;
  length 1.4504;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_260";
// downstream 6825.95 kva on A
  from "211";
  to "78";
  phases A;
  length 1.6927;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_381";
// downstream 6142.31 kva on A
  from "260";
  to "237";
  phases A;
  length 0.6796;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_140";
// downstream 6868.04 kva on A
  from "334";
  to "335";
  phases A;
  length 0.7865;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_261";
// downstream 6730.86 kva on A
  from "78";
  to "93";
  phases A;
  length 1.1041;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_382";
// downstream 5163.36 kva on A
  from "237";
  to "176";
  phases A;
  length 2.2062;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_141";
// downstream 6779.58 kva on A
  from "335";
  to "336";
  phases A;
  length 0.5831;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_262";
// downstream 575.30 kva on A
  from "211";
  to "212";
  phases A;
  length 0.5225;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_383";
// downstream 5088.32 kva on A
  from "176";
  to "190";
  phases A;
  length 0.4184;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_142";
// downstream 6691.15 kva on A
  from "336";
  to "337";
  phases A;
  length 0.4278;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_263";
// downstream 462.69 kva on A
  from "212";
  to "214";
  phases A;
  length 0.6627;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_384";
// downstream 4999.99 kva on A
  from "190";
  to "270";
  phases A;
  length 0.9638;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_143";
// downstream 6615.18 kva on A
  from "337";
  to "378";
  phases A;
  length 0.3488;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_264";
// downstream 374.20 kva on A
  from "214";
  to "243";
  phases A;
  length 0.4622;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_385";
// downstream 871.33 kva on A
  from "237";
  to "238";
  phases A;
  length 0.6023;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_144";
// downstream 6527.43 kva on A
  from "378";
  to "387";
  phases A;
  length 0.4218;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_265";
// downstream 299.11 kva on A
  from "243";
  to "242";
  phases A;
  length 0.3594;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_386";
// downstream 790.96 kva on A
  from "238";
  to "271";
  phases A;
  length 0.1688;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_145";
// downstream 6243.89 kva on A
  from "387";
  to "386";
  phases A;
  length 0.4953;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_266";
// downstream 241.04 kva on A
  from "93";
  to "28";
  phases A;
  length 0.0463;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_387";
// downstream 80.97 kva on A
  from "260";
  to "239";
  phases A;
  length 0.5800;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_146";
// downstream 5741.85 kva on A
  from "386";
  to "388";
  phases A;
  length 0.5038;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_267";
// downstream 222.97 kva on A
  from "242";
  to "244";
  phases A;
  length 0.3534;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_147";
// downstream 5616.27 kva on A
  from "388";
  to "390";
  phases A;
  length 0.3080;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_268";
// downstream 149.14 kva on A
  from "244";
  to "216";
  phases A;
  length 0.4175;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_148";
// downstream 5292.79 kva on A
  from "390";
  to "340";
  phases A;
  length 0.5941;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_269";
// downstream 74.22 kva on A
  from "216";
  to "215";
  phases A;
  length 0.4764;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_149";
// downstream 5163.22 kva on A
  from "340";
  to "344";
  phases A;
  length 0.3749;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_40";
// downstream 5184.88 kva on A
  from "1";
  to "56";
  phases A;
  length 0.3977;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_41";
// downstream 5108.13 kva on A
  from "56";
  to "11";
  phases A;
  length 0.4438;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_42";
// downstream 108.13 kva on A
  from "11";
  to "36";
  phases A;
  length 0.6636;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_43";
// downstream 8069.05 kva on A
  from "1";
  to "58";
  phases A;
  length 3.6675;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_44";
// downstream 8002.06 kva on A
  from "58";
  to "298";
  phases A;
  length 4.6987;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_45";
// downstream 7716.72 kva on A
  from "298";
  to "299";
  phases A;
  length 0.3770;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_46";
// downstream 7456.74 kva on A
  from "299";
  to "292";
  phases A;
  length 0.5104;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_47";
// downstream 7253.59 kva on A
  from "292";
  to "291";
  phases A;
  length 0.5149;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_48";
// downstream 6932.37 kva on A
  from "291";
  to "290";
  phases A;
  length 0.4379;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_49";
// downstream 6830.10 kva on A
  from "290";
  to "113";
  phases A;
  length 0.2802;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_270";
// downstream 6272.91 kva on A
  from "3";
  to "182";
  phases A;
  length 0.9276;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_150";
// downstream 5087.87 kva on A
  from "344";
  to "389";
  phases A;
  length 0.3480;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_271";
// downstream 6106.91 kva on A
  from "182";
  to "277";
  phases A;
  length 0.9409;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_151";
// downstream 4999.99 kva on A
  from "389";
  to "328";
  phases A;
  length 0.5566;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_272";
// downstream 6025.47 kva on A
  from "277";
  to "109";
  phases A;
  length 0.8081;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_152";
// downstream 399.77 kva on A
  from "386";
  to "384";
  phases A;
  length 0.4259;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_273";
// downstream 5944.67 kva on A
  from "109";
  to "276";
  phases A;
  length 0.5378;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_153";
// downstream 241.81 kva on A
  from "384";
  to "385";
  phases A;
  length 0.3565;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_274";
// downstream 5863.76 kva on A
  from "276";
  to "275";
  phases A;
  length 0.7852;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_154";
// downstream 208.49 kva on A
  from "387";
  to "339";
  phases A;
  length 0.4110;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_275";
// downstream 5739.46 kva on A
  from "275";
  to "343";
  phases A;
  length 0.4861;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_155";
// downstream 132.44 kva on A
  from "339";
  to "382";
  phases A;
  length 0.2416;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_276";
// downstream 739.47 kva on A
  from "343";
  to "352";
  phases A;
  length 0.2866;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_156";
// downstream 122.71 kva on A
  from "385";
  to "383";
  phases A;
  length 0.2889;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_277";
// downstream 374.57 kva on A
  from "352";
  to "372";
  phases A;
  length 0.5081;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_157";
// downstream 7281.32 kva on A
  from "1";
  to "361";
  phases A;
  length 2.6305;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_278";
// downstream 300.19 kva on A
  from "372";
  to "350";
  phases A;
  length 0.2894;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_158";
// downstream 7104.69 kva on A
  from "361";
  to "360";
  phases A;
  length 0.3373;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_279";
// downstream 151.46 kva on A
  from "352";
  to "371";
  phases A;
  length 0.3963;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_159";
// downstream 6978.76 kva on A
  from "360";
  to "362";
  phases A;
  length 0.3428;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_50";
// downstream 729.25 kva on A
  from "113";
  to "286";
  phases A;
  length 0.4082;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_51";
// downstream 379.68 kva on A
  from "286";
  to "287";
  phases A;
  length 0.3936;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_52";
// downstream 8016.30 kva on A
  from "1";
  to "59";
  phases A;
  length 2.3370;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_53";
// downstream 7937.91 kva on A
  from "59";
  to "60";
  phases A;
  length 0.5585;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_54";
// downstream 7872.99 kva on A
  from "60";
  to "46";
  phases A;
  length 1.5245;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_55";
// downstream 7778.94 kva on A
  from "46";
  to "45";
  phases A;
  length 0.5163;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_56";
// downstream 7648.10 kva on A
  from "45";
  to "62";
  phases A;
  length 0.6066;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_57";
// downstream 7581.96 kva on A
  from "62";
  to "54";
  phases A;
  length 1.3142;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_58";
// downstream 7514.96 kva on A
  from "54";
  to "123";
  phases A;
  length 1.7776;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_59";
// downstream 7444.08 kva on A
  from "123";
  to "16";
  phases A;
  length 0.7875;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_280";
// downstream 113.29 kva on A
  from "350";
  to "351";
  phases A;
  length 0.3648;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_160";
// downstream 6853.21 kva on A
  from "362";
  to "365";
  phases A;
  length 0.2982;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_281";
// downstream 77.55 kva on A
  from "182";
  to "192";
  phases A;
  length 0.7840;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_161";
// downstream 6401.02 kva on A
  from "365";
  to "364";
  phases A;
  length 0.3864;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_282";
// downstream 5635.85 kva on A
  from "3";
  to "191";
  phases A;
  length 1.1865;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_162";
// downstream 6287.79 kva on A
  from "364";
  to "380";
  phases A;
  length 0.3457;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_283";
// downstream 5541.77 kva on A
  from "191";
  to "391";
  phases A;
  length 1.8624;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_163";
// downstream 6122.05 kva on A
  from "380";
  to "356";
  phases A;
  length 0.4132;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_284";
// downstream 5264.52 kva on A
  from "391";
  to "7";
  phases A;
  length 0.3333;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_164";
// downstream 226.82 kva on A
  from "365";
  to "366";
  phases A;
  length 0.3293;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_285";
// downstream 264.52 kva on A
  from "7";
  to "52";
  phases A;
  length 0.2506;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_165";
// downstream 125.40 kva on A
  from "365";
  to "368";
  phases A;
  length 0.2893;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_286";
// downstream 99.87 kva on A
  from "52";
  to "268";
  phases A;
  length 0.2218;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_166";
// downstream 101.15 kva on A
  from "356";
  to "381";
  phases A;
  length 0.4185;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_287";
// downstream 6581.05 kva on A
  from "3";
  to "193";
  phases A;
  length 0.7828;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_167";
// downstream 6404.26 kva on A
  from "2";
  to "71";
  phases A;
  length 1.4032;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_288";
// downstream 6492.72 kva on A
  from "193";
  to "51";
  phases A;
  length 1.5865;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_168";
// downstream 6151.33 kva on A
  from "71";
  to "169";
  phases A;
  length 0.9041;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_289";
// downstream 6180.83 kva on A
  from "51";
  to "266";
  phases A;
  length 0.2949;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_169";
// downstream 6056.11 kva on A
  from "169";
  to "170";
  phases A;
  length 0.3727;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_60";
// downstream 7356.33 kva on A
  from "16";
  to "17";
  phases A;
  length 0.3968;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_61";
// downstream 6999.08 kva on A
  from "17";
  to "102";
  phases A;
  length 0.7330;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_62";
// downstream 6704.91 kva on A
  from "102";
  to "103";
  phases A;
  length 0.3189;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_63";
// downstream 6474.84 kva on A
  from "103";
  to "92";
  phases A;
  length 0.1803;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_64";
// downstream 3029.15 kva on A
  from "1";
  to "66";
  phases A;
  length 0.7178;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_65";
// downstream 2848.29 kva on A
  from "66";
  to "67";
  phases A;
  length 0.5720;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_66";
// downstream 2772.99 kva on A
  from "67";
  to "30";
  phases A;
  length 2.1342;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_67";
// downstream 2595.27 kva on A
  from "30";
  to "31";
  phases A;
  length 0.3436;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_68";
// downstream 2467.64 kva on A
  from "31";
  to "14";
  phases A;
  length 0.0879;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_69";
// downstream 113.95 kva on A
  from "14";
  to "19";
  phases A;
  length 0.5621;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_290";
// downstream 5929.52 kva on A
  from "266";
  to "9";
  phases A;
  length 0.2072;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_170";
// downstream 5594.58 kva on A
  from "170";
  to "172";
  phases A;
  length 0.4695;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_291";
// downstream 5727.74 kva on A
  from "9";
  to "74";
  phases A;
  length 0.2530;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_171";
// downstream 5443.49 kva on A
  from "172";
  to "135";
  phases A;
  length 0.2013;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_292";
// downstream 366.79 kva on A
  from "74";
  to "269";
  phases A;
  length 0.1569;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_172";
// downstream 499.46 kva on A
  from "135";
  to "154";
  phases A;
  length 0.1832;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_293";
// downstream 360.95 kva on A
  from "74";
  to "267";
  phases A;
  length 0.1992;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_173";
// downstream 238.49 kva on A
  from "154";
  to "155";
  phases A;
  length 0.3973;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_294";
// downstream 3164.53 kva on A
  from "3";
  to "195";
  phases A;
  length 1.1275;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_174";
// downstream 220.53 kva on A
  from "170";
  to "173";
  phases A;
  length 0.5079;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_295";
// downstream 3089.99 kva on A
  from "195";
  to "138";
  phases A;
  length 0.4148;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_175";
// downstream 207.59 kva on A
  from "135";
  to "153";
  phases A;
  length 0.1687;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_296";
// downstream 3014.72 kva on A
  from "138";
  to "183";
  phases A;
  length 0.4705;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_176";
// downstream 5577.91 kva on A
  from "2";
  to "110";
  phases A;
  length 0.4887;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_297";
// downstream 2939.46 kva on A
  from "183";
  to "240";
  phases A;
  length 3.3732;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_177";
// downstream 5510.70 kva on A
  from "110";
  to "219";
  phases A;
  length 0.8856;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_298";
// downstream 2864.37 kva on A
  from "240";
  to "79";
  phases A;
  length 1.3410;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_178";
// downstream 5360.06 kva on A
  from "219";
  to "218";
  phases A;
  length 0.3660;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_299";
// downstream 2789.34 kva on A
  from "79";
  to "116";
  phases A;
  length 1.5780;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_179";
// downstream 5278.96 kva on A
  from "218";
  to "247";
  phases A;
  length 0.3929;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_70";
// downstream 92.56 kva on A
  from "66";
  to "69";
  phases A;
  length 0.7854;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_71";
// downstream 8125.11 kva on A
  from "1";
  to "68";
  phases A;
  length 0.9980;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_72";
// downstream 8048.31 kva on A
  from "68";
  to "29";
  phases A;
  length 1.5882;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_73";
// downstream 7958.05 kva on A
  from "29";
  to "18";
  phases A;
  length 1.1964;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_74";
// downstream 7884.54 kva on A
  from "18";
  to "20";
  phases A;
  length 0.3070;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_75";
// downstream 7697.01 kva on A
  from "20";
  to "313";
  phases A;
  length 1.7625;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_76";
// downstream 7610.49 kva on A
  from "313";
  to "311";
  phases A;
  length 0.6452;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_77";
// downstream 7529.83 kva on A
  from "311";
  to "312";
  phases A;
  length 0.4689;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_78";
// downstream 7448.77 kva on A
  from "312";
  to "288";
  phases A;
  length 0.8795;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_79";
// downstream 6361.37 kva on A
  from "288";
  to "280";
  phases A;
  length 0.1742;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_180";
// downstream 5112.66 kva on A
  from "247";
  to "213";
  phases A;
  length 1.5893;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_181";
// downstream 4999.99 kva on A
  from "213";
  to "206";
  phases A;
  length 0.4105;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_182";
// downstream 79.62 kva on A
  from "247";
  to "217";
  phases A;
  length 0.6223;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_183";
// downstream 1958.56 kva on A
  from "2";
  to "117";
  phases A;
  length 1.3853;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_184";
// downstream 1866.25 kva on A
  from "117";
  to "107";
  phases A;
  length 0.7966;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_185";
// downstream 1184.09 kva on A
  from "107";
  to "106";
  phases A;
  length 0.3330;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_186";
// downstream 983.64 kva on A
  from "106";
  to "108";
  phases A;
  length 0.4079;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_187";
// downstream 847.67 kva on A
  from "108";
  to "264";
  phases A;
  length 0.6255;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_188";
// downstream 612.44 kva on A
  from "264";
  to "105";
  phases A;
  length 0.7751;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_189";
// downstream 515.61 kva on A
  from "107";
  to "118";
  phases A;
  length 0.4130;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_80";
// downstream 969.10 kva on A
  from "288";
  to "289";
  phases A;
  length 0.3899;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_81";
// downstream 776.81 kva on A
  from "289";
  to "72";
  phases A;
  length 0.3960;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_82";
// downstream 387.26 kva on A
  from "72";
  to "35";
  phases A;
  length 0.3727;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_83";
// downstream 141.85 kva on A
  from "280";
  to "77";
  phases A;
  length 0.3853;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_84";
// downstream 87.66 kva on A
  from "280";
  to "129";
  phases A;
  length 0.4613;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_85";
// downstream 4078.79 kva on A
  from "1";
  to "70";
  phases A;
  length 4.4677;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_86";
// downstream 4011.49 kva on A
  from "70";
  to "23";
  phases A;
  length 1.3124;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_87";
// downstream 3767.61 kva on A
  from "23";
  to "131";
  phases A;
  length 1.5552;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_88";
// downstream 3667.04 kva on A
  from "131";
  to "128";
  phases A;
  length 0.9039;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_89";
// downstream 3554.34 kva on A
  from "128";
  to "308";
  phases A;
  length 0.5807;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_190";
// downstream 444.30 kva on A
  from "118";
  to "8";
  phases A;
  length 0.3989;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_191";
// downstream 286.62 kva on A
  from "105";
  to "263";
  phases A;
  length 0.4198;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_192";
// downstream 241.64 kva on A
  from "8";
  to "157";
  phases A;
  length 0.7775;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_193";
// downstream 6681.91 kva on A
  from "2";
  to "134";
  phases A;
  length 2.3667;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_1_A";
}
object overhead_line {
  name "line_194";
// downstream 1043.60 kva on A
  from "134";
  to "166";
  phases A;
  length 0.1558;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_195";
// downstream 894.96 kva on A
  from "166";
  to "165";
  phases A;
  length 0.1829;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_196";
// downstream 661.14 kva on A
  from "165";
  to "168";
  phases A;
  length 0.3532;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_197";
// downstream 465.66 kva on A
  from "168";
  to "151";
  phases A;
  length 0.3675;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_198";
// downstream 219.95 kva on A
  from "151";
  to "152";
  phases A;
  length 0.2458;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_199";
// downstream 216.71 kva on A
  from "134";
  to "167";
  phases A;
  length 0.2385;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_90";
// downstream 2868.51 kva on A
  from "308";
  to "95";
  phases A;
  length 0.7615;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_91";
// downstream 2549.64 kva on A
  from "95";
  to "309";
  phases A;
  length 0.4154;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_92";
// downstream 2305.20 kva on A
  from "309";
  to "304";
  phases A;
  length 0.4612;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_93";
// downstream 1903.42 kva on A
  from "304";
  to "301";
  phases A;
  length 0.4237;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_94";
// downstream 1607.20 kva on A
  from "301";
  to "303";
  phases A;
  length 0.4039;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_95";
// downstream 1345.94 kva on A
  from "303";
  to "300";
  phases A;
  length 0.4501;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_96";
// downstream 1208.53 kva on A
  from "300";
  to "293";
  phases A;
  length 0.4186;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_97";
// downstream 1125.19 kva on A
  from "293";
  to "326";
  phases A;
  length 0.6899;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_98";
// downstream 862.07 kva on A
  from "326";
  to "327";
  phases A;
  length 0.3505;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object overhead_line {
  name "line_99";
// downstream 665.87 kva on A
  from "327";
  to "325";
  phases A;
  length 0.5091;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration feeder1_"lcon_singapore_line_type_3_A";
}
object transformer {
  name "xf_22kv_270_1";
  from "270";
  to "270secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_270_1";
}
object transformer {
  name "xf_22kv_293_1";
// downstream 83.34 kva on A
  from "293";
  to "293secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_293_1";
}
object transformer {
  name "xf_22kv_315_1";
// downstream 70.62 kva on A
  from "315";
  to "315secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_315_1";
}
object transformer {
  name "xf_22kv_270_3";
  from "270";
  to "270secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_270_3";
}
object transformer {
  name "xf_22kv_270_2";
  from "270";
  to "270secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_270_2";
}
object transformer {
  name "xf_22kv_338_1";
// downstream 101.90 kva on A
  from "338";
  to "338secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_338_1";
}
object transformer {
  name "xf_22kv_21_1";
// downstream 238.53 kva on A
  from "21";
  to "21secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_21_1";
}
object transformer {
  name "xf_22kv_270_5";
  from "270";
  to "270secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_270_5";
}
object transformer {
  name "xf_22kv_44_1";
// downstream 135.30 kva on A
  from "44";
  to "44secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_44_1";
}
object transformer {
  name "xf_22kv_67_1";
// downstream 75.30 kva on A
  from "67";
  to "67secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_67_1";
}
object transformer {
  name "xf_22kv_270_4";
// downstream 4999.99 kva on A
  from "270";
  to "270secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_270_4";
}
object transformer {
  name "xf_22kv_108_1";
// downstream 135.97 kva on A
  from "108";
  to "108secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_108_1";
}
object transformer {
  name "xf_22kv_184_1";
// downstream 76.15 kva on A
  from "184";
  to "184secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_184_1";
}
object transformer {
  name "xf_22kv_217_1";
// downstream 79.62 kva on A
  from "217";
  to "217secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_217_1";
}
object transformer {
  name "xf_22kv_161_1";
// downstream 375.84 kva on A
  from "161";
  to "161secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_161_1";
}
object transformer {
  name "xf_22kv_391_1";
// downstream 277.26 kva on A
  from "391";
  to "391secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_391_1";
}
object transformer {
  name "xf_22kv_282_1";
// downstream 74.59 kva on A
  from "282";
  to "282secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_282_1";
}
object transformer {
  name "xf_22kv_5_1";
  from "5";
  to "5secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_5_1";
}
object transformer {
  name "xf_22kv_304_1";
// downstream 401.79 kva on A
  from "304";
  to "304secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_304_1";
}
object transformer {
  name "xf_22kv_327_1";
// downstream 196.20 kva on A
  from "327";
  to "327secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_327_1";
}
object transformer {
  name "xf_22kv_32_1";
// downstream 225.32 kva on A
  from "32";
  to "32secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_32_1";
}
object transformer {
  name "xf_22kv_55_1";
// downstream 137.80 kva on A
  from "55";
  to "55secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_55_1";
}
object transformer {
  name "xf_22kv_78_1";
// downstream 95.09 kva on A
  from "78";
  to "78secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_78_1";
}
object transformer {
  name "xf_22kv_5_4";
  from "5";
  to "5secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_5_4";
}
object transformer {
  name "xf_22kv_5_3";
  from "5";
  to "5secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_5_3";
}
object transformer {
  name "xf_22kv_5_2";
// downstream 4436.04 kva on A
  from "5";
  to "5secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_5_2";
}
object transformer {
  name "xf_22kv_119_1";
// downstream 96.10 kva on A
  from "119";
  to "119secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_119_1";
}
object transformer {
  name "xf_22kv_206_1";
  from "206";
  to "206secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_206_1";
}
object transformer {
  name "xf_22kv_229_1";
// downstream 74.59 kva on A
  from "229";
  to "229secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_229_1";
}
object transformer {
  name "xf_22kv_172_1";
// downstream 151.09 kva on A
  from "172";
  to "172secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_172_1";
}
object transformer {
  name "xf_22kv_206_2";
  from "206";
  to "206secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_206_2";
}
object transformer {
  name "xf_22kv_380_1";
// downstream 165.73 kva on A
  from "380";
  to "380secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_380_1";
}
object transformer {
  name "xf_22kv_195_1";
// downstream 74.54 kva on A
  from "195";
  to "195secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_195_1";
}
object transformer {
  name "xf_22kv_206_5";
  from "206";
  to "206secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_206_5";
}
object transformer {
  name "xf_22kv_206_3";
  from "206";
  to "206secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_206_3";
}
object transformer {
  name "xf_22kv_206_4";
// downstream 4999.99 kva on A
  from "206";
  to "206secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_206_4";
}
object transformer {
  name "xf_22kv_109_1";
// downstream 80.81 kva on A
  from "109";
  to "109secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_109_1";
}
object transformer {
  name "xf_22kv_294_1";
// downstream 154.91 kva on A
  from "294";
  to "294secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_294_1";
}
object transformer {
  name "xf_22kv_339_1";
// downstream 76.05 kva on A
  from "339";
  to "339secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_339_1";
}
object transformer {
  name "xf_22kv_271_1";
// downstream 790.96 kva on A
  from "271";
  to "271secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_271_1";
}
object transformer {
  name "xf_22kv_316_1";
// downstream 101.08 kva on A
  from "316";
  to "316secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_316_1";
}
object transformer {
  name "xf_22kv_45_1";
// downstream 130.84 kva on A
  from "45";
  to "45secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_45_1";
}
object transformer {
  name "xf_22kv_22_1";
// downstream 214.24 kva on A
  from "22";
  to "22secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_22_1";
}
object transformer {
  name "xf_22kv_68_1";
// downstream 76.79 kva on A
  from "68";
  to "68secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_68_1";
}
object transformer {
  name "xf_22kv_162_1";
// downstream 291.84 kva on A
  from "162";
  to "162secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_162_1";
}
object transformer {
  name "xf_22kv_185_1";
// downstream 75.53 kva on A
  from "185";
  to "185secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_185_1";
}
object transformer {
  name "xf_22kv_218_1";
// downstream 81.10 kva on A
  from "218";
  to "218secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_218_1";
}
object transformer {
  name "xf_22kv_283_1";
// downstream 73.91 kva on A
  from "283";
  to "283secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_283_1";
}
object transformer {
  name "xf_22kv_4_1";
  from "4";
  to "4secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_4_1";
}
object transformer {
  name "xf_22kv_305_1";
// downstream 327.74 kva on A
  from "305";
  to "305secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_305_1";
}
object transformer {
  name "xf_22kv_328_1";
  from "328";
  to "328secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_328_1";
}
object transformer {
  name "xf_22kv_260_1";
// downstream 81.48 kva on A
  from "260";
  to "260secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_260_1";
}
object transformer {
  name "xf_22kv_10_1";
  from "10";
  to "10secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_10_1";
}
object transformer {
  name "xf_22kv_56_1";
// downstream 76.75 kva on A
  from "56";
  to "56secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_56_1";
}
object transformer {
  name "xf_22kv_10_2";
  from "10";
  to "10secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_10_2";
}
object transformer {
  name "xf_22kv_10_3";
  from "10";
  to "10secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_10_3";
}
object transformer {
  name "xf_22kv_33_1";
// downstream 251.48 kva on A
  from "33";
  to "33secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_33_1";
}
object transformer {
  name "xf_22kv_10_4";
  from "10";
  to "10secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_10_4";
}
object transformer {
  name "xf_22kv_10_5";
// downstream 4999.99 kva on A
  from "10";
  to "10secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_10_5";
}
object transformer {
  name "xf_22kv_79_1";
// downstream 75.02 kva on A
  from "79";
  to "79secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_79_1";
}
object transformer {
  name "xf_22kv_328_3";
  from "328";
  to "328secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_328_3";
}
object transformer {
  name "xf_22kv_328_2";
  from "328";
  to "328secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_328_2";
}
object transformer {
  name "xf_22kv_328_5";
  from "328";
  to "328secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_328_5";
}
object transformer {
  name "xf_22kv_328_4";
// downstream 4999.99 kva on A
  from "328";
  to "328secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_328_4";
}
object transformer {
  name "xf_22kv_150_1";
// downstream 351.08 kva on A
  from "150";
  to "150secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_150_1";
}
object transformer {
  name "xf_22kv_173_1";
// downstream 220.53 kva on A
  from "173";
  to "173secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_173_1";
}
object transformer {
  name "xf_22kv_196_1";
// downstream 75.93 kva on A
  from "196";
  to "196secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_196_1";
}
object transformer {
  name "xf_22kv_207_1";
  from "207";
  to "207secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_207_1";
}
object transformer {
  name "xf_22kv_381_1";
// downstream 101.15 kva on A
  from "381";
  to "381secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_381_1";
}
object transformer {
  name "xf_22kv_207_2";
// downstream 1814.98 kva on A
  from "207";
  to "207secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_207_2";
}
object transformer {
  name "xf_22kv_272_1";
// downstream 156.48 kva on A
  from "272";
  to "272secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_272_1";
}
object transformer {
  name "xf_22kv_317_1";
// downstream 151.65 kva on A
  from "317";
  to "317secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_317_1";
}
object transformer {
  name "xf_22kv_88_1";
// downstream 73.83 kva on A
  from "88";
  to "88secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_88_1";
}
object transformer {
  name "xf_22kv_295_1";
// downstream 202.81 kva on A
  from "295";
  to "295secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_295_1";
}
object transformer {
  name "xf_22kv_42_1";
// downstream 80.79 kva on A
  from "42";
  to "42secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_42_1";
}
object transformer {
  name "xf_22kv_65_1";
// downstream 81.38 kva on A
  from "65";
  to "65secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_65_1";
}
object transformer {
  name "xf_22kv_140_1";
// downstream 74.49 kva on A
  from "140";
  to "140secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_140_1";
}
object transformer {
  name "xf_22kv_186_1";
// downstream 125.51 kva on A
  from "186";
  to "186secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_186_1";
}
object transformer {
  name "xf_22kv_163_1";
// downstream 106.65 kva on A
  from "163";
  to "163secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_163_1";
}
object transformer {
  name "xf_22kv_370_1";
// downstream 110.71 kva on A
  from "370";
  to "370secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_370_1";
}
object transformer {
  name "xf_22kv_219_1";
// downstream 150.64 kva on A
  from "219";
  to "219secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_219_1";
}
object transformer {
  name "xf_22kv_261_1";
// downstream 73.82 kva on A
  from "261";
  to "261secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_261_1";
}
object transformer {
  name "xf_22kv_30_1";
// downstream 177.72 kva on A
  from "30";
  to "30secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_30_1";
}
object transformer {
  name "xf_22kv_3_1";
  from "3";
  to "3secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_3_1";
}
object transformer {
  name "xf_22kv_99_1";
// downstream 125.49 kva on A
  from "99";
  to "99secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_99_1";
}
object transformer {
  name "xf_22kv_306_1";
// downstream 230.16 kva on A
  from "306";
  to "306secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_306_1";
}
object transformer {
  name "xf_22kv_76_3";
  from "76";
  to "76secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_76_3";
}
object transformer {
  name "xf_22kv_76_2";
  from "76";
  to "76secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_76_2";
}
object transformer {
  name "xf_22kv_284_1";
// downstream 188.35 kva on A
  from "284";
  to "284secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_284_1";
}
object transformer {
  name "xf_22kv_53_1";
// downstream 200.41 kva on A
  from "53";
  to "53secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_53_1";
}
object transformer {
  name "xf_22kv_76_1";
  from "76";
  to "76secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_76_1";
}
object transformer {
  name "xf_22kv_329_5";
  from "329";
  to "329secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_329_5";
}
object transformer {
  name "xf_22kv_76_6";
  from "76";
  to "76secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_76_6";
}
object transformer {
  name "xf_22kv_76_5";
  from "76";
  to "76secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_76_5";
}
object transformer {
  name "xf_22kv_76_4";
// downstream 6091.08 kva on A
  from "76";
  to "76secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_76_4";
}
object transformer {
  name "xf_22kv_329_2";
  from "329";
  to "329secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_329_2";
}
object transformer {
  name "xf_22kv_329_1";
  from "329";
  to "329secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_329_1";
}
object transformer {
  name "xf_22kv_329_4";
  from "329";
  to "329secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_329_4";
}
object transformer {
  name "xf_22kv_329_3";
// downstream 4999.99 kva on A
  from "329";
  to "329secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_329_3";
}
object transformer {
  name "xf_22kv_151_1";
// downstream 245.71 kva on A
  from "151";
  to "151secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_151_1";
}
object transformer {
  name "xf_22kv_197_1";
// downstream 65.28 kva on A
  from "197";
  to "197secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_197_1";
}
object transformer {
  name "xf_22kv_382_1";
// downstream 132.44 kva on A
  from "382";
  to "382secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_382_1";
}
object transformer {
  name "xf_22kv_174_1";
// downstream 73.89 kva on A
  from "174";
  to "174secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_174_1";
}
object transformer {
  name "xf_22kv_208_5";
  from "208";
  to "208secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_208_5";
}
object transformer {
  name "xf_22kv_208_6";
  from "208";
  to "208secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_208_6";
}
object transformer {
  name "xf_22kv_208_3";
  from "208";
  to "208secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_208_3";
}
object transformer {
  name "xf_22kv_208_4";
  from "208";
  to "208secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_208_4";
}
object transformer {
  name "xf_22kv_208_1";
  from "208";
  to "208secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_208_1";
}
object transformer {
  name "xf_22kv_208_2";
// downstream 6586.49 kva on A
  from "208";
  to "208secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_208_2";
}
object transformer {
  name "xf_22kv_250_1";
// downstream 73.82 kva on A
  from "250";
  to "250secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_250_1";
}
object transformer {
  name "xf_22kv_89_1";
// downstream 135.07 kva on A
  from "89";
  to "89secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_89_1";
}
object transformer {
  name "xf_22kv_20_1";
// downstream 187.53 kva on A
  from "20";
  to "20secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_20_1";
}
object transformer {
  name "xf_22kv_273_1";
// downstream 218.79 kva on A
  from "273";
  to "273secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_273_1";
}
object transformer {
  name "xf_22kv_66_1";
// downstream 88.31 kva on A
  from "66";
  to "66secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_66_1";
}
object transformer {
  name "xf_22kv_296_1";
// downstream 127.81 kva on A
  from "296";
  to "296secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_296_1";
}
object transformer {
  name "xf_22kv_43_1";
// downstream 118.72 kva on A
  from "43";
  to "43secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_43_1";
}
object transformer {
  name "xf_22kv_318_1";
// downstream 114.69 kva on A
  from "318";
  to "318secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_318_1";
}
object transformer {
  name "xf_22kv_187_1";
// downstream 76.18 kva on A
  from "187";
  to "187secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_187_1";
}
object transformer {
  name "xf_22kv_141_1";
// downstream 76.06 kva on A
  from "141";
  to "141secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_141_1";
}
object transformer {
  name "xf_22kv_164_1";
// downstream 235.49 kva on A
  from "164";
  to "164secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_164_1";
}
object transformer {
  name "xf_22kv_371_1";
// downstream 151.46 kva on A
  from "371";
  to "371secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_371_1";
}
object transformer {
  name "xf_22kv_2_1";
  from "2";
  to "2secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_2_1";
}
object transformer {
  name "xf_22kv_262_1";
// downstream 74.94 kva on A
  from "262";
  to "262secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_262_1";
}
object transformer {
  name "xf_22kv_31_1";
// downstream 127.63 kva on A
  from "31";
  to "31secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_31_1";
}
object transformer {
  name "xf_22kv_77_1";
// downstream 141.85 kva on A
  from "77";
  to "77secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_77_1";
}
object transformer {
  name "xf_22kv_285_1";
// downstream 224.89 kva on A
  from "285";
  to "285secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_285_1";
}
object transformer {
  name "xf_22kv_54_1";
// downstream 66.99 kva on A
  from "54";
  to "54secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_54_1";
}
object transformer {
  name "xf_22kv_307_1";
// downstream 135.17 kva on A
  from "307";
  to "307secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_307_1";
}
object transformer {
  name "xf_22kv_198_1";
// downstream 75.96 kva on A
  from "198";
  to "198secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_198_1";
}
object transformer {
  name "xf_22kv_383_1";
// downstream 122.71 kva on A
  from "383";
  to "383secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_383_1";
}
object transformer {
  name "xf_22kv_152_1";
// downstream 219.95 kva on A
  from "152";
  to "152secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_152_1";
}
object transformer {
  name "xf_22kv_175_1";
// downstream 76.07 kva on A
  from "175";
  to "175secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_175_1";
}
object transformer {
  name "xf_22kv_360_1";
// downstream 125.93 kva on A
  from "360";
  to "360secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_360_1";
}
object transformer {
  name "xf_22kv_209_1";
// downstream 658.75 kva on A
  from "209";
  to "209secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_209_1";
}
object transformer {
  name "xf_22kv_40_1";
// downstream 276.19 kva on A
  from "40";
  to "40secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_40_1";
}
object transformer {
  name "xf_22kv_63_1";
// downstream 80.34 kva on A
  from "63";
  to "63secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_63_1";
}
object transformer {
  name "xf_22kv_86_1";
  from "86";
  to "86secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_86_1";
}
object transformer {
  name "xf_22kv_86_2";
  from "86";
  to "86secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_86_2";
}
object transformer {
  name "xf_22kv_86_3";
  from "86";
  to "86secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_86_3";
}
object transformer {
  name "xf_22kv_86_4";
// downstream 3493.82 kva on A
  from "86";
  to "86secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_86_4";
}
object transformer {
  name "xf_22kv_251_1";
// downstream 75.60 kva on A
  from "251";
  to "251secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_251_1";
}
object transformer {
  name "xf_22kv_274_1";
// downstream 447.73 kva on A
  from "274";
  to "274secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_274_1";
}
object transformer {
  name "xf_22kv_297_1";
// downstream 548.85 kva on A
  from "297";
  to "297secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_297_1";
}
object transformer {
  name "xf_22kv_319_1";
// downstream 403.07 kva on A
  from "319";
  to "319secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_319_1";
}
object transformer {
  name "xf_22kv_188_1";
// downstream 76.02 kva on A
  from "188";
  to "188secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_188_1";
}
object transformer {
  name "xf_22kv_165_1";
// downstream 233.82 kva on A
  from "165";
  to "165secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_165_1";
}
object transformer {
  name "xf_22kv_142_1";
// downstream 113.24 kva on A
  from "142";
  to "142secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_142_1";
}
object transformer {
  name "xf_22kv_372_1";
// downstream 74.39 kva on A
  from "372";
  to "372secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_372_1";
}
object transformer {
  name "xf_22kv_51_1";
// downstream 311.89 kva on A
  from "51";
  to "51secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_51_1";
}
object transformer {
  name "xf_22kv_74_1";
  from "74";
  to "74secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_74_1";
}
object transformer {
  name "xf_22kv_97_1";
// downstream 187.09 kva on A
  from "97";
  to "97secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_97_1";
}
object transformer {
  name "xf_22kv_240_1";
// downstream 75.09 kva on A
  from "240";
  to "240secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_240_1";
}
object transformer {
  name "xf_22kv_263_1";
// downstream 286.62 kva on A
  from "263";
  to "263secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_263_1";
}
object transformer {
  name "xf_22kv_286_1";
// downstream 349.57 kva on A
  from "286";
  to "286secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_286_1";
}
object transformer {
  name "xf_22kv_74_5";
  from "74";
  to "74secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_74_5";
}
object transformer {
  name "xf_22kv_74_4";
  from "74";
  to "74secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_74_4";
}
object transformer {
  name "xf_22kv_74_3";
  from "74";
  to "74secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_74_3";
}
object transformer {
  name "xf_22kv_74_2";
// downstream 4999.99 kva on A
  from "74";
  to "74secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_74_2";
}
object transformer {
  name "xf_22kv_308_1";
// downstream 156.94 kva on A
  from "308";
  to "308secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_308_1";
}
object transformer {
  name "xf_22kv_199_1";
// downstream 112.50 kva on A
  from "199";
  to "199secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_199_1";
}
object transformer {
  name "xf_22kv_130_1";
// downstream 66.98 kva on A
  from "130";
  to "130secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_130_1";
}
object transformer {
  name "xf_22kv_176_1";
// downstream 75.04 kva on A
  from "176";
  to "176secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_176_1";
}
object transformer {
  name "xf_22kv_384_1";
// downstream 157.96 kva on A
  from "384";
  to "384secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_384_1";
}
object transformer {
  name "xf_22kv_153_1";
// downstream 207.59 kva on A
  from "153";
  to "153secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_153_1";
}
object transformer {
  name "xf_22kv_361_1";
// downstream 176.64 kva on A
  from "361";
  to "361secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_361_1";
}
object transformer {
  name "xf_22kv_1_1";
  from "1";
  to "1secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_1_1";
}
object transformer {
  name "xf_22kv_41_1";
// downstream 137.62 kva on A
  from "41";
  to "41secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_41_1";
}
object transformer {
  name "xf_22kv_87_1";
// downstream 87.84 kva on A
  from "87";
  to "87secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_87_1";
}
object transformer {
  name "xf_22kv_252_1";
// downstream 75.23 kva on A
  from "252";
  to "252secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_252_1";
}
object transformer {
  name "xf_22kv_298_1";
// downstream 285.35 kva on A
  from "298";
  to "298secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_298_1";
}
object transformer {
  name "xf_22kv_275_1";
// downstream 124.30 kva on A
  from "275";
  to "275secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_275_1";
}
object transformer {
  name "xf_22kv_64_1";
// downstream 81.10 kva on A
  from "64";
  to "64secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_64_1";
}
object transformer {
  name "xf_22kv_189_1";
// downstream 75.98 kva on A
  from "189";
  to "189secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_189_1";
}
object transformer {
  name "xf_22kv_120_1";
// downstream 81.49 kva on A
  from "120";
  to "120secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_120_1";
}
object transformer {
  name "xf_22kv_143_1";
// downstream 171.97 kva on A
  from "143";
  to "143secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_143_1";
}
object transformer {
  name "xf_22kv_166_1";
// downstream 148.64 kva on A
  from "166";
  to "166secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_166_1";
}
object transformer {
  name "xf_22kv_350_1";
// downstream 186.90 kva on A
  from "350";
  to "350secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_350_1";
}
object transformer {
  name "xf_22kv_373_1";
// downstream 93.80 kva on A
  from "373";
  to "373secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_373_1";
}
object transformer {
  name "xf_22kv_52_1";
// downstream 164.65 kva on A
  from "52";
  to "52secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_52_1";
}
object transformer {
  name "xf_22kv_98_1";
// downstream 143.79 kva on A
  from "98";
  to "98secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_98_1";
}
object transformer {
  name "xf_22kv_241_1";
// downstream 74.22 kva on A
  from "241";
  to "241secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_241_1";
}
object transformer {
  name "xf_22kv_287_1";
// downstream 379.68 kva on A
  from "287";
  to "287secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_287_1";
}
object transformer {
  name "xf_22kv_264_1";
// downstream 235.23 kva on A
  from "264";
  to "264secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_264_1";
}
object transformer {
  name "xf_22kv_75_1";
// downstream 74.56 kva on A
  from "75";
  to "75secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_75_1";
}
object transformer {
  name "xf_22kv_309_1";
// downstream 244.44 kva on A
  from "309";
  to "309secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_309_1";
}
object transformer {
  name "xf_22kv_131_1";
// downstream 100.57 kva on A
  from "131";
  to "131secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_131_1";
}
object transformer {
  name "xf_22kv_154_1";
// downstream 260.97 kva on A
  from "154";
  to "154secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_154_1";
}
object transformer {
  name "xf_22kv_177_1";
// downstream 113.05 kva on A
  from "177";
  to "177secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_177_1";
}
object transformer {
  name "xf_22kv_385_1";
// downstream 119.10 kva on A
  from "385";
  to "385secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_385_1";
}
object transformer {
  name "xf_22kv_362_1";
// downstream 125.54 kva on A
  from "362";
  to "362secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_362_1";
}
object transformer {
  name "xf_22kv_61_1";
// downstream 93.90 kva on A
  from "61";
  to "61secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_61_1";
}
object transformer {
  name "xf_22kv_253_1";
// downstream 65.29 kva on A
  from "253";
  to "253secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_253_1";
}
object transformer {
  name "xf_22kv_276_1";
// downstream 80.90 kva on A
  from "276";
  to "276secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_276_1";
}
object transformer {
  name "xf_22kv_84_1";
  from "84";
  to "84secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_84_1";
}
object transformer {
  name "xf_22kv_84_2";
// downstream 1334.29 kva on A
  from "84";
  to "84secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_84_2";
}
object transformer {
  name "xf_22kv_230_1";
// downstream 74.81 kva on A
  from "230";
  to "230secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_230_1";
}
object transformer {
  name "xf_22kv_167_1";
// downstream 216.71 kva on A
  from "167";
  to "167secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_167_1";
}
object transformer {
  name "xf_22kv_144_1";
// downstream 292.27 kva on A
  from "144";
  to "144secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_144_1";
}
object transformer {
  name "xf_22kv_121_1";
// downstream 66.77 kva on A
  from "121";
  to "121secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_121_1";
}
object transformer {
  name "xf_22kv_374_1";
// downstream 82.11 kva on A
  from "374";
  to "374secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_374_1";
}
object transformer {
  name "xf_22kv_299_1";
// downstream 259.97 kva on A
  from "299";
  to "299secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_299_1";
}
object transformer {
  name "xf_22kv_351_1";
// downstream 113.29 kva on A
  from "351";
  to "351secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_351_1";
}
object transformer {
  name "xf_22kv_72_1";
// downstream 389.55 kva on A
  from "72";
  to "72secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_72_1";
}
object transformer {
  name "xf_22kv_242_1";
// downstream 76.14 kva on A
  from "242";
  to "242secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_242_1";
}
object transformer {
  name "xf_22kv_265_1";
// downstream 66.97 kva on A
  from "265";
  to "265secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_265_1";
}
object transformer {
  name "xf_22kv_95_1";
// downstream 213.53 kva on A
  from "95";
  to "95secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_95_1";
}
object transformer {
  name "xf_22kv_132_4";
  from "132";
  to "132secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_132_4";
}
object transformer {
  name "xf_22kv_132_3";
  from "132";
  to "132secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_132_3";
}
object transformer {
  name "xf_22kv_132_6";
  from "132";
  to "132secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_132_6";
}
object transformer {
  name "xf_22kv_132_5";
  from "132";
  to "132secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_132_5";
}
object transformer {
  name "xf_22kv_178_1";
// downstream 75.39 kva on A
  from "178";
  to "178secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_178_1";
}
object transformer {
  name "xf_22kv_19_1";
// downstream 113.95 kva on A
  from "19";
  to "19secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_19_1";
}
object transformer {
  name "xf_22kv_155_1";
// downstream 238.49 kva on A
  from "155";
  to "155secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_155_1";
}
object transformer {
  name "xf_22kv_132_2";
  from "132";
  to "132secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_132_2";
}
object transformer {
  name "xf_22kv_132_1";
// downstream 6262.63 kva on A
  from "132";
  to "132secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_132_1";
}
object transformer {
  name "xf_22kv_386_1";
// downstream 102.27 kva on A
  from "386";
  to "386secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_386_1";
}
object transformer {
  name "xf_22kv_363_1";
// downstream 153.39 kva on A
  from "363";
  to "363secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_363_1";
}
object transformer {
  name "xf_22kv_288_1";
// downstream 118.31 kva on A
  from "288";
  to "288secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_288_1";
}
object transformer {
  name "xf_22kv_340_1";
// downstream 129.57 kva on A
  from "340";
  to "340secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_340_1";
}
object transformer {
  name "xf_22kv_85_2";
  from "85";
  to "85secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_85_2";
}
object transformer {
  name "xf_22kv_62_1";
// downstream 66.14 kva on A
  from "62";
  to "62secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_62_1";
}
object transformer {
  name "xf_22kv_254_1";
// downstream 80.53 kva on A
  from "254";
  to "254secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_254_1";
}
object transformer {
  name "xf_22kv_85_1";
// downstream 1980.26 kva on A
  from "85";
  to "85secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_85_1";
}
object transformer {
  name "xf_22kv_231_1";
// downstream 85.82 kva on A
  from "231";
  to "231secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_231_1";
}
object transformer {
  name "xf_22kv_145_1";
// downstream 131.68 kva on A
  from "145";
  to "145secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_145_1";
}
object transformer {
  name "xf_22kv_168_1";
// downstream 195.48 kva on A
  from "168";
  to "168secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_168_1";
}
object transformer {
  name "xf_22kv_122_1";
// downstream 76.08 kva on A
  from "122";
  to "122secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_122_1";
}
object transformer {
  name "xf_22kv_352_1";
// downstream 213.44 kva on A
  from "352";
  to "352secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_352_1";
}
object transformer {
  name "xf_22kv_375_1";
// downstream 67.10 kva on A
  from "375";
  to "375secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_375_1";
}
object transformer {
  name "xf_22kv_277_1";
// downstream 81.44 kva on A
  from "277";
  to "277secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_277_1";
}
object transformer {
  name "xf_22kv_73_1";
// downstream 297.21 kva on A
  from "73";
  to "73secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_73_1";
}
object transformer {
  name "xf_22kv_50_1";
// downstream 108.74 kva on A
  from "50";
  to "50secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_50_1";
}
object transformer {
  name "xf_22kv_243_1";
// downstream 75.08 kva on A
  from "243";
  to "243secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_243_1";
}
object transformer {
  name "xf_22kv_96_1";
// downstream 105.34 kva on A
  from "96";
  to "96secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_96_1";
}
object transformer {
  name "xf_22kv_133_3";
  from "133";
  to "133secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_133_3";
}
object transformer {
  name "xf_22kv_387_1";
// downstream 75.04 kva on A
  from "387";
  to "387secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_387_1";
}
object transformer {
  name "xf_22kv_133_2";
  from "133";
  to "133secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_133_2";
}
object transformer {
  name "xf_22kv_220_1";
// downstream 75.00 kva on A
  from "220";
  to "220secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_220_1";
}
object transformer {
  name "xf_22kv_133_5";
  from "133";
  to "133secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_133_5";
}
object transformer {
  name "xf_22kv_156_1";
// downstream 283.80 kva on A
  from "156";
  to "156secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_156_1";
}
object transformer {
  name "xf_22kv_179_1";
// downstream 67.03 kva on A
  from "179";
  to "179secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_179_1";
}
object transformer {
  name "xf_22kv_133_4";
  from "133";
  to "133secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_133_4";
}
object transformer {
  name "xf_22kv_133_6";
  from "133";
  to "133secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_133_6";
}
object transformer {
  name "xf_22kv_110_1";
// downstream 67.21 kva on A
  from "110";
  to "110secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_110_1";
}
object transformer {
  name "xf_22kv_133_1";
// downstream 6106.47 kva on A
  from "133";
  to "133secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_133_1";
}
object transformer {
  name "xf_22kv_341_1";
// downstream 65.16 kva on A
  from "341";
  to "341secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_341_1";
}
object transformer {
  name "xf_22kv_364_1";
// downstream 113.23 kva on A
  from "364";
  to "364secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_364_1";
}
object transformer {
  name "xf_22kv_266_1";
// downstream 251.31 kva on A
  from "266";
  to "266secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_266_1";
}
object transformer {
  name "xf_22kv_289_1";
// downstream 192.28 kva on A
  from "289";
  to "289secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_289_1";
}
object transformer {
  name "xf_22kv_82_5";
  from "82";
  to "82secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_82_5";
}
object transformer {
  name "xf_66kv_2_1";
// downstream 55641.97 kva on A
  from "0";
  to "2";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_66kv_2_1";
}
object transformer {
  name "xf_22kv_82_1";
  from "82";
  to "82secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_82_1";
}
object transformer {
  name "xf_22kv_82_2";
  from "82";
  to "82secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_82_2";
}
object transformer {
  name "xf_22kv_82_3";
  from "82";
  to "82secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_82_3";
}
object transformer {
  name "xf_22kv_376_1";
// downstream 69.51 kva on A
  from "376";
  to "376secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_376_1";
}
object transformer {
  name "xf_22kv_82_4";
// downstream 4999.99 kva on A
  from "82";
  to "82secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_82_4";
}
object transformer {
  name "xf_22kv_232_1";
// downstream 80.25 kva on A
  from "232";
  to "232secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_232_1";
}
object transformer {
  name "xf_22kv_123_1";
// downstream 70.89 kva on A
  from "123";
  to "123secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_123_1";
}
object transformer {
  name "xf_22kv_169_1";
// downstream 95.23 kva on A
  from "169";
  to "169secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_169_1";
}
object transformer {
  name "xf_22kv_146_1";
// downstream 235.01 kva on A
  from "146";
  to "146secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_146_1";
}
object transformer {
  name "xf_22kv_29_1";
// downstream 90.26 kva on A
  from "29";
  to "29secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_29_1";
}
object transformer {
  name "xf_22kv_100_1";
// downstream 262.32 kva on A
  from "100";
  to "100secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_100_1";
}
object transformer {
  name "xf_22kv_255_1";
// downstream 74.79 kva on A
  from "255";
  to "255secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_255_1";
}
object transformer {
  name "xf_22kv_278_1";
// downstream 307.92 kva on A
  from "278";
  to "278secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_278_1";
}
object transformer {
  name "xf_22kv_353_1";
// downstream 70.83 kva on A
  from "353";
  to "353secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_353_1";
}
object transformer {
  name "xf_22kv_330_1";
// downstream 76.03 kva on A
  from "330";
  to "330secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_330_1";
}
object transformer {
  name "xf_22kv_70_1";
// downstream 67.30 kva on A
  from "70";
  to "70secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_70_1";
}
object transformer {
  name "xf_22kv_93_5";
  from "93";
  to "93secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_93_5";
}
object transformer {
  name "xf_22kv_93_6";
  from "93";
  to "93secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_93_6";
}
object transformer {
  name "xf_22kv_93_1";
  from "93";
  to "93secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_93_1";
}
object transformer {
  name "xf_22kv_93_2";
  from "93";
  to "93secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_93_2";
}
object transformer {
  name "xf_22kv_93_3";
  from "93";
  to "93secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_93_3";
}
object transformer {
  name "xf_22kv_365_1";
// downstream 99.97 kva on A
  from "365";
  to "365secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_365_1";
}
object transformer {
  name "xf_22kv_93_4";
// downstream 6489.82 kva on A
  from "93";
  to "93secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_93_4";
}
object transformer {
  name "xf_22kv_134_2";
  from "134";
  to "134secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_134_2";
}
object transformer {
  name "xf_22kv_221_1";
// downstream 73.82 kva on A
  from "221";
  to "221secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_221_1";
}
object transformer {
  name "xf_22kv_134_1";
  from "134";
  to "134secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_134_1";
}
object transformer {
  name "xf_22kv_388_1";
// downstream 125.58 kva on A
  from "388";
  to "388secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_388_1";
}
object transformer {
  name "xf_22kv_134_4";
  from "134";
  to "134secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_134_4";
}
object transformer {
  name "xf_22kv_134_3";
  from "134";
  to "134secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_134_3";
}
object transformer {
  name "xf_22kv_157_1";
// downstream 241.64 kva on A
  from "157";
  to "157secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_157_1";
}
object transformer {
  name "xf_22kv_17_1";
// downstream 357.25 kva on A
  from "17";
  to "17secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_17_1";
}
object transformer {
  name "xf_22kv_134_5";
// downstream 5421.60 kva on A
  from "134";
  to "134secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_134_5";
}
object transformer {
  name "xf_22kv_111_1";
// downstream 107.66 kva on A
  from "111";
  to "111secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_111_1";
}
object transformer {
  name "xf_22kv_244_1";
// downstream 73.83 kva on A
  from "244";
  to "244secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_244_1";
}
object transformer {
  name "xf_22kv_267_1";
// downstream 360.95 kva on A
  from "267";
  to "267secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_267_1";
}
object transformer {
  name "xf_22kv_342_1";
// downstream 76.11 kva on A
  from "342";
  to "342secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_342_1";
}
object transformer {
  name "xf_22kv_81_1";
  from "81";
  to "81secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_81_1";
}
object transformer {
  name "xf_22kv_83_4";
  from "83";
  to "83secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_83_4";
}
object transformer {
  name "xf_66kv_3_1";
// downstream 50769.16 kva on A
  from "0";
  to "3";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_66kv_3_1";
}
object transformer {
  name "xf_22kv_83_5";
  from "83";
  to "83secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_83_5";
}
object transformer {
  name "xf_22kv_60_1";
// downstream 64.92 kva on A
  from "60";
  to "60secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_60_1";
}
object transformer {
  name "xf_22kv_331_3";
  from "331";
  to "331secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_331_3";
}
object transformer {
  name "xf_22kv_331_2";
  from "331";
  to "331secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_331_2";
}
object transformer {
  name "xf_22kv_83_1";
  from "83";
  to "83secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_83_1";
}
object transformer {
  name "xf_22kv_354_1";
// downstream 81.60 kva on A
  from "354";
  to "354secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_354_1";
}
object transformer {
  name "xf_22kv_377_1";
// downstream 114.37 kva on A
  from "377";
  to "377secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_377_1";
}
object transformer {
  name "xf_22kv_83_2";
  from "83";
  to "83secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_83_2";
}
object transformer {
  name "xf_22kv_83_3";
// downstream 4999.99 kva on A
  from "83";
  to "83secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_83_3";
}
object transformer {
  name "xf_22kv_101_1";
// downstream 198.00 kva on A
  from "101";
  to "101secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_101_1";
}
object transformer {
  name "xf_22kv_124_1";
// downstream 128.24 kva on A
  from "124";
  to "124secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_124_1";
}
object transformer {
  name "xf_22kv_147_1";
// downstream 224.89 kva on A
  from "147";
  to "147secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_147_1";
}
object transformer {
  name "xf_22kv_210_1";
  from "210";
  to "210secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_210_1";
}
object transformer {
  name "xf_22kv_210_4";
  from "210";
  to "210secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_210_4";
}
object transformer {
  name "xf_22kv_210_5";
  from "210";
  to "210secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_210_5";
}
object transformer {
  name "xf_22kv_210_2";
  from "210";
  to "210secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_210_2";
}
object transformer {
  name "xf_22kv_210_3";
// downstream 5407.97 kva on A
  from "210";
  to "210secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_210_3";
}
object transformer {
  name "xf_22kv_233_1";
// downstream 108.00 kva on A
  from "233";
  to "233secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_233_1";
}
object transformer {
  name "xf_22kv_256_1";
// downstream 111.55 kva on A
  from "256";
  to "256secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_256_1";
}
object transformer {
  name "xf_22kv_279_2";
  from "279";
  to "279secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_279_2";
}
object transformer {
  name "xf_22kv_331_1";
// downstream 2963.43 kva on A
  from "331";
  to "331secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_331_1";
}
object transformer {
  name "xf_22kv_279_1";
  from "279";
  to "279secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_279_1";
}
object transformer {
  name "xf_22kv_279_4";
  from "279";
  to "279secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_279_4";
}
object transformer {
  name "xf_22kv_279_3";
  from "279";
  to "279secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_279_3";
}
object transformer {
  name "xf_22kv_279_5";
// downstream 4999.99 kva on A
  from "279";
  to "279secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_279_5";
}
object transformer {
  name "xf_22kv_343_5";
  from "343";
  to "343secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_343_5";
}
object transformer {
  name "xf_22kv_71_1";
// downstream 252.93 kva on A
  from "71";
  to "71secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_71_1";
}
object transformer {
  name "xf_22kv_343_3";
  from "343";
  to "343secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_343_3";
}
object transformer {
  name "xf_22kv_343_4";
  from "343";
  to "343secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_343_4";
}
object transformer {
  name "xf_22kv_94_1";
// downstream 90.29 kva on A
  from "94";
  to "94secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_94_1";
}
object transformer {
  name "xf_22kv_343_1";
  from "343";
  to "343secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_343_1";
}
object transformer {
  name "xf_22kv_366_1";
// downstream 226.82 kva on A
  from "366";
  to "366secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_366_1";
}
object transformer {
  name "xf_22kv_343_2";
// downstream 4999.99 kva on A
  from "343";
  to "343secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_343_2";
}
object transformer {
  name "xf_22kv_112_1";
// downstream 100.24 kva on A
  from "112";
  to "112secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_112_1";
}

//object transformer {
//  name "xf_22kv_135_1";
//  from "135";
//  to "135secondary";
//  phases A;
//  configuration feeder1_"xcon_cimxfmrcode_22kv_135_1";
//}

object transformer {
  name "xf_22kv_158_1";
// downstream 468.23 kva on A
  from "158";
  to "158secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_158_1";
}

//object transformer {
//  name "xf_22kv_135_3";
//  from "135";
//  to "135secondary";
//  phases A;
//  configuration feeder1_"xcon_cimxfmrcode_22kv_135_3";
//}
object transformer {
  name "xf_22kv_389_1";
// downstream 87.88 kva on A
  from "389";
  to "389secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_389_1";
}

//object transformer {
//  name "xf_22kv_135_2";
//  from "135";
//  to "135secondary";
//  phases A;
//  configuration feeder1_"xcon_cimxfmrcode_22kv_135_2";
//}

//object transformer {
//  name "xf_22kv_135_5";
//  from "135";
//  to "135secondary";
//  phases A;
//  configuration feeder1_"xcon_cimxfmrcode_22kv_135_5";
//}
object transformer {
  name "xf_22kv_135_4";
// downstream 4736.44 kva on A
  from "135";
  to "135secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_135_4";
}
object transformer {
  name "xf_22kv_18_1";
// downstream 73.51 kva on A
  from "18";
  to "18secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_18_1";
}
object transformer {
  name "xf_22kv_222_1";
// downstream 74.85 kva on A
  from "222";
  to "222secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_222_1";
}
object transformer {
  name "xf_22kv_245_1";
// downstream 75.04 kva on A
  from "245";
  to "245secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_245_1";
}
object transformer {
  name "xf_22kv_320_1";
// downstream 79.54 kva on A
  from "320";
  to "320secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_320_1";
}
object transformer {
  name "xf_22kv_268_1";
// downstream 99.87 kva on A
  from "268";
  to "268secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_268_1";
}
object transformer {
  name "xf_22kv_80_5";
  from "80";
  to "80secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_80_5";
}
object transformer {
  name "xf_22kv_355_4";
  from "355";
  to "355secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_355_4";
}
object transformer {
  name "xf_22kv_80_4";
  from "80";
  to "80secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_80_4";
}
object transformer {
  name "xf_22kv_355_5";
  from "355";
  to "355secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_355_5";
}
object transformer {
  name "xf_22kv_80_3";
  from "80";
  to "80secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_80_3";
}
object transformer {
  name "xf_22kv_355_2";
  from "355";
  to "355secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_355_2";
}
object transformer {
  name "xf_22kv_332_1";
// downstream 86.78 kva on A
  from "332";
  to "332secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_332_1";
}
object transformer {
  name "xf_22kv_355_3";
  from "355";
  to "355secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_355_3";
}
object transformer {
  name "xf_22kv_378_1";
// downstream 87.75 kva on A
  from "378";
  to "378secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_378_1";
}
object transformer {
  name "xf_22kv_355_1";
// downstream 4999.99 kva on A
  from "355";
  to "355secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_355_1";
}
object transformer {
  name "xf_22kv_102_1";
// downstream 294.17 kva on A
  from "102";
  to "102secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_102_1";
}
object transformer {
  name "xf_22kv_148_1";
// downstream 318.63 kva on A
  from "148";
  to "148secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_148_1";
}
object transformer {
  name "xf_22kv_27_1";
// downstream 88.28 kva on A
  from "27";
  to "27secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_27_1";
}
object transformer {
  name "xf_22kv_125_1";
// downstream 87.89 kva on A
  from "125";
  to "125secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_125_1";
}
object transformer {
  name "xf_22kv_211_1";
// downstream 112.60 kva on A
  from "211";
  to "211secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_211_1";
}
object transformer {
  name "xf_22kv_234_1";
// downstream 107.90 kva on A
  from "234";
  to "234secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_234_1";
}
object transformer {
  name "xf_22kv_257_1";
// downstream 81.69 kva on A
  from "257";
  to "257secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_257_1";
}
object transformer {
  name "xf_22kv_91_1";
// downstream 93.39 kva on A
  from "91";
  to "91secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_91_1";
}
object transformer {
  name "xf_22kv_321_1";
// downstream 215.78 kva on A
  from "321";
  to "321secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_321_1";
}
object transformer {
  name "xf_22kv_367_1";
// downstream 178.71 kva on A
  from "367";
  to "367secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_367_1";
}
object transformer {
  name "xf_22kv_344_1";
// downstream 75.35 kva on A
  from "344";
  to "344secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_344_1";
}
object transformer {
  name "xf_22kv_113_1";
  from "113";
  to "113secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_113_1";
}
object transformer {
  name "xf_22kv_159_1";
// downstream 251.66 kva on A
  from "159";
  to "159secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_159_1";
}
object transformer {
  name "xf_22kv_113_2";
  from "113";
  to "113secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_113_2";
}
object transformer {
  name "xf_22kv_15_1";
  from "15";
  to "15secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_15_1";
}
object transformer {
  name "xf_22kv_38_1";
// downstream 97.65 kva on A
  from "38";
  to "38secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_38_1";
}
object transformer {
  name "xf_22kv_113_3";
  from "113";
  to "113secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_113_3";
}
object transformer {
  name "xf_22kv_136_1";
// downstream 75.30 kva on A
  from "136";
  to "136secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_136_1";
}
object transformer {
  name "xf_22kv_15_2";
  from "15";
  to "15secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_15_2";
}
object transformer {
  name "xf_22kv_113_4";
  from "113";
  to "113secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_113_4";
}
object transformer {
  name "xf_22kv_15_3";
// downstream 2474.73 kva on A
  from "15";
  to "15secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_15_3";
}
object transformer {
  name "xf_22kv_113_5";
  from "113";
  to "113secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_113_5";
}
object transformer {
  name "xf_22kv_113_6";
// downstream 6100.84 kva on A
  from "113";
  to "113secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_113_6";
}
object transformer {
  name "xf_22kv_200_1";
// downstream 79.84 kva on A
  from "200";
  to "200secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_200_1";
}
object transformer {
  name "xf_22kv_223_1";
// downstream 73.82 kva on A
  from "223";
  to "223secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_223_1";
}
object transformer {
  name "xf_22kv_246_1";
// downstream 74.96 kva on A
  from "246";
  to "246secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_246_1";
}
object transformer {
  name "xf_22kv_269_1";
// downstream 366.79 kva on A
  from "269";
  to "269secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_269_1";
}
object transformer {
  name "xf_22kv_356_5";
  from "356";
  to "356secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_356_5";
}
object transformer {
  name "xf_22kv_356_6";
  from "356";
  to "356secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_356_6";
}
object transformer {
  name "xf_66kv_1_2";
  from "0";
  to "1";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_66kv_1_2";
}
object transformer {
  name "xf_22kv_356_3";
  from "356";
  to "356secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_356_3";
}
object transformer {
  name "xf_22kv_356_4";
  from "356";
  to "356secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_356_4";
}
object transformer {
  name "xf_22kv_310_1";
// downstream 127.99 kva on A
  from "310";
  to "310secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_310_1";
}
object transformer {
  name "xf_22kv_333_1";
// downstream 76.04 kva on A
  from "333";
  to "333secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_333_1";
}
object transformer {
  name "xf_22kv_356_1";
  from "356";
  to "356secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_356_1";
}
object transformer {
  name "xf_22kv_379_1";
// downstream 125.46 kva on A
  from "379";
  to "379secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_379_1";
}
object transformer {
  name "xf_22kv_81_2";
  from "81";
  to "81secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_81_2";
}
object transformer {
  name "xf_22kv_356_2";
// downstream 6020.90 kva on A
  from "356";
  to "356secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_356_2";
}
object transformer {
  name "xf_22kv_81_3";
  from "81";
  to "81secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_81_3";
}
object transformer {
  name "xf_22kv_81_4";
  from "81";
  to "81secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_81_4";
}
object transformer {
  name "xf_22kv_81_5";
// downstream 4999.99 kva on A
  from "81";
  to "81secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_81_5";
}
object transformer {
  name "xf_22kv_103_1";
// downstream 230.07 kva on A
  from "103";
  to "103secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_103_1";
}
object transformer {
  name "xf_22kv_126_1";
// downstream 114.74 kva on A
  from "126";
  to "126secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_126_1";
}
object transformer {
  name "xf_22kv_28_1";
// downstream 241.04 kva on A
  from "28";
  to "28secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_28_1";
}
object transformer {
  name "xf_22kv_149_1";
// downstream 76.04 kva on A
  from "149";
  to "149secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_149_1";
}
object transformer {
  name "xf_22kv_235_1";
// downstream 75.73 kva on A
  from "235";
  to "235secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_235_1";
}
object transformer {
  name "xf_22kv_212_1";
// downstream 112.61 kva on A
  from "212";
  to "212secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_212_1";
}
object transformer {
  name "xf_22kv_258_1";
// downstream 151.34 kva on A
  from "258";
  to "258secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_258_1";
}
object transformer {
  name "xf_22kv_92_1";
  from "92";
  to "92secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_92_1";
}
object transformer {
  name "xf_66kv_1_1";
// downstream 102221.78 kva on A
  from "0";
  to "1";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_66kv_1_1";
}
object transformer {
  name "xf_22kv_322_5";
  from "322";
  to "322secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_322_5";
}
object transformer {
  name "xf_22kv_92_6";
  from "92";
  to "92secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_92_6";
}
object transformer {
  name "xf_22kv_322_4";
  from "322";
  to "322secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_322_4";
}
object transformer {
  name "xf_22kv_322_6";
  from "322";
  to "322secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_322_6";
}
object transformer {
  name "xf_22kv_322_1";
  from "322";
  to "322secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_322_1";
}
object transformer {
  name "xf_22kv_345_1";
// downstream 82.78 kva on A
  from "345";
  to "345secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_345_1";
}
object transformer {
  name "xf_22kv_368_1";
// downstream 125.40 kva on A
  from "368";
  to "368secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_368_1";
}
object transformer {
  name "xf_22kv_92_2";
  from "92";
  to "92secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_92_2";
}
object transformer {
  name "xf_22kv_92_3";
  from "92";
  to "92secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_92_3";
}
object transformer {
  name "xf_22kv_322_3";
  from "322";
  to "322secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_322_3";
}
object transformer {
  name "xf_22kv_92_4";
  from "92";
  to "92secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_92_4";
}
object transformer {
  name "xf_22kv_322_2";
// downstream 6184.06 kva on A
  from "322";
  to "322secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_322_2";
}
object transformer {
  name "xf_22kv_92_5";
// downstream 6474.84 kva on A
  from "92";
  to "92secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_92_5";
}
object transformer {
  name "xf_22kv_114_1";
// downstream 226.92 kva on A
  from "114";
  to "114secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_114_1";
}
object transformer {
  name "xf_22kv_137_1";
// downstream 82.83 kva on A
  from "137";
  to "137secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_137_1";
}
object transformer {
  name "xf_22kv_16_1";
// downstream 87.74 kva on A
  from "16";
  to "16secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_16_1";
}
object transformer {
  name "xf_22kv_39_1";
// downstream 75.92 kva on A
  from "39";
  to "39secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_39_1";
}
object transformer {
  name "xf_22kv_224_1";
// downstream 112.52 kva on A
  from "224";
  to "224secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_224_1";
}
object transformer {
  name "xf_22kv_201_1";
// downstream 113.07 kva on A
  from "201";
  to "201secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_201_1";
}
object transformer {
  name "xf_22kv_190_1";
// downstream 88.33 kva on A
  from "190";
  to "190secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_190_1";
}
object transformer {
  name "xf_22kv_247_1";
// downstream 86.68 kva on A
  from "247";
  to "247secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_247_1";
}
object transformer {
  name "xf_22kv_80_2";
  from "80";
  to "80secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_80_2";
}
object transformer {
  name "xf_22kv_80_1";
// downstream 4999.99 kva on A
  from "80";
  to "80secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_80_1";
}
object transformer {
  name "xf_22kv_311_1";
// downstream 80.66 kva on A
  from "311";
  to "311secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_311_1";
}
object transformer {
  name "xf_22kv_357_1";
// downstream 84.44 kva on A
  from "357";
  to "357secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_357_1";
}
object transformer {
  name "xf_22kv_334_1";
// downstream 75.54 kva on A
  from "334";
  to "334secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_334_1";
}
object transformer {
  name "xf_22kv_25_1";
// downstream 75.40 kva on A
  from "25";
  to "25secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_25_1";
}
object transformer {
  name "xf_22kv_48_1";
// downstream 80.78 kva on A
  from "48";
  to "48secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_48_1";
}
object transformer {
  name "xf_22kv_104_1";
// downstream 242.85 kva on A
  from "104";
  to "104secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_104_1";
}
object transformer {
  name "xf_22kv_127_1";
// downstream 454.83 kva on A
  from "127";
  to "127secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_127_1";
}
object transformer {
  name "xf_22kv_213_1";
// downstream 112.67 kva on A
  from "213";
  to "213secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_213_1";
}
object transformer {
  name "xf_22kv_236_1";
// downstream 76.14 kva on A
  from "236";
  to "236secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_236_1";
}
object transformer {
  name "xf_22kv_180_1";
// downstream 75.96 kva on A
  from "180";
  to "180secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_180_1";
}
object transformer {
  name "xf_22kv_259_1";
// downstream 80.36 kva on A
  from "259";
  to "259secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_259_1";
}
object transformer {
  name "xf_22kv_369_1";
// downstream 113.04 kva on A
  from "369";
  to "369secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_369_1";
}
object transformer {
  name "xf_22kv_9_1";
// downstream 201.78 kva on A
  from "9";
  to "9secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_9_1";
}
object transformer {
  name "xf_22kv_300_1";
// downstream 137.41 kva on A
  from "300";
  to "300secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_300_1";
}
object transformer {
  name "xf_22kv_346_1";
// downstream 95.38 kva on A
  from "346";
  to "346secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_346_1";
}
object transformer {
  name "xf_22kv_323_1";
// downstream 227.32 kva on A
  from "323";
  to "323secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_323_1";
}
object transformer {
  name "xf_22kv_13_1";
// downstream 254.15 kva on A
  from "13";
  to "13secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_13_1";
}
object transformer {
  name "xf_22kv_36_1";
// downstream 108.13 kva on A
  from "36";
  to "36secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_36_1";
}
object transformer {
  name "xf_22kv_59_1";
// downstream 78.39 kva on A
  from "59";
  to "59secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_59_1";
}
object transformer {
  name "xf_22kv_115_1";
// downstream 244.18 kva on A
  from "115";
  to "115secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_115_1";
}
object transformer {
  name "xf_22kv_138_1";
// downstream 75.27 kva on A
  from "138";
  to "138secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_138_1";
}
object transformer {
  name "xf_22kv_202_1";
// downstream 106.94 kva on A
  from "202";
  to "202secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_202_1";
}
object transformer {
  name "xf_22kv_225_1";
// downstream 73.82 kva on A
  from "225";
  to "225secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_225_1";
}
object transformer {
  name "xf_22kv_191_1";
// downstream 94.08 kva on A
  from "191";
  to "191secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_191_1";
}
object transformer {
  name "xf_22kv_248_1";
// downstream 75.50 kva on A
  from "248";
  to "248secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_248_1";
}
object transformer {
  name "xf_22kv_358_1";
// downstream 77.59 kva on A
  from "358";
  to "358secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_358_1";
}
object transformer {
  name "xf_22kv_312_1";
// downstream 81.05 kva on A
  from "312";
  to "312secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_312_1";
}
object transformer {
  name "xf_22kv_335_1";
// downstream 88.47 kva on A
  from "335";
  to "335secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_335_1";
}
object transformer {
  name "xf_22kv_49_1";
// downstream 97.17 kva on A
  from "49";
  to "49secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_49_1";
}
object transformer {
  name "xf_22kv_26_1";
// downstream 85.23 kva on A
  from "26";
  to "26secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_26_1";
}
object transformer {
  name "xf_22kv_105_1";
// downstream 325.82 kva on A
  from "105";
  to "105secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_105_1";
}
object transformer {
  name "xf_22kv_128_1";
// downstream 112.70 kva on A
  from "128";
  to "128secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_128_1";
}
object transformer {
  name "xf_22kv_290_1";
// downstream 102.27 kva on A
  from "290";
  to "290secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_290_1";
}
object transformer {
  name "xf_22kv_181_1";
// downstream 73.93 kva on A
  from "181";
  to "181secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_181_1";
}
object transformer {
  name "xf_22kv_237_1";
// downstream 107.62 kva on A
  from "237";
  to "237secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_237_1";
}
object transformer {
  name "xf_22kv_214_1";
// downstream 88.49 kva on A
  from "214";
  to "214secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_214_1";
}
object transformer {
  name "xf_22kv_90_1";
// downstream 186.88 kva on A
  from "90";
  to "90secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_90_1";
}
object transformer {
  name "xf_22kv_347_1";
// downstream 71.61 kva on A
  from "347";
  to "347secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_347_1";
}
object transformer {
  name "xf_22kv_8_1";
// downstream 202.66 kva on A
  from "8";
  to "8secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_8_1";
}
object transformer {
  name "xf_22kv_301_1";
// downstream 296.22 kva on A
  from "301";
  to "301secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_301_1";
}
object transformer {
  name "xf_22kv_324_1";
// downstream 184.26 kva on A
  from "324";
  to "324secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_324_1";
}
object transformer {
  name "xf_22kv_14_1";
  from "14";
  to "14secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_14_1";
}
object transformer {
  name "xf_22kv_14_2";
  from "14";
  to "14secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_14_2";
}
object transformer {
  name "xf_22kv_14_3";
// downstream 2353.69 kva on A
  from "14";
  to "14secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_14_3";
}
object transformer {
  name "xf_22kv_37_1";
// downstream 77.27 kva on A
  from "37";
  to "37secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_37_1";
}
object transformer {
  name "xf_22kv_116_1";
// downstream 211.34 kva on A
  from "116";
  to "116secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_116_1";
}
object transformer {
  name "xf_22kv_139_1";
// downstream 75.78 kva on A
  from "139";
  to "139secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_139_1";
}
object transformer {
  name "xf_22kv_226_1";
// downstream 80.32 kva on A
  from "226";
  to "226secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_226_1";
}
object transformer {
  name "xf_22kv_192_1";
// downstream 77.55 kva on A
  from "192";
  to "192secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_192_1";
}
object transformer {
  name "xf_22kv_203_1";
// downstream 150.10 kva on A
  from "203";
  to "203secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_203_1";
}
object transformer {
  name "xf_22kv_249_1";
// downstream 113.27 kva on A
  from "249";
  to "249secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_249_1";
}
object transformer {
  name "xf_22kv_336_1";
// downstream 88.43 kva on A
  from "336";
  to "336secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_336_1";
}
object transformer {
  name "xf_22kv_291_1";
// downstream 321.22 kva on A
  from "291";
  to "291secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_291_1";
}
object transformer {
  name "xf_22kv_359_1";
// downstream 104.09 kva on A
  from "359";
  to "359secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_359_1";
}
object transformer {
  name "xf_66kv_4_1";
// downstream 27678.48 kva on A
  from "0";
  to "4";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_66kv_4_1";
}
object transformer {
  name "xf_22kv_23_1";
// downstream 81.41 kva on A
  from "23";
  to "23secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_23_1";
}
object transformer {
  name "xf_22kv_313_1";
// downstream 86.52 kva on A
  from "313";
  to "313secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_313_1";
}
object transformer {
  name "xf_22kv_46_1";
// downstream 94.05 kva on A
  from "46";
  to "46secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_46_1";
}
object transformer {
  name "xf_22kv_69_1";
// downstream 92.56 kva on A
  from "69";
  to "69secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_69_1";
}
object transformer {
  name "xf_22kv_106_1";
// downstream 200.45 kva on A
  from "106";
  to "106secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_106_1";
}
object transformer {
  name "xf_22kv_129_1";
// downstream 87.66 kva on A
  from "129";
  to "129secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_129_1";
}
object transformer {
  name "xf_22kv_182_1";
// downstream 88.45 kva on A
  from "182";
  to "182secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_182_1";
}
object transformer {
  name "xf_22kv_215_1";
// downstream 74.22 kva on A
  from "215";
  to "215secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_215_1";
}
object transformer {
  name "xf_22kv_238_1";
// downstream 80.38 kva on A
  from "238";
  to "238secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_238_1";
}
object transformer {
  name "xf_22kv_280_3";
  from "280";
  to "280secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_280_3";
}
object transformer {
  name "xf_22kv_280_4";
  from "280";
  to "280secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_280_4";
}
object transformer {
  name "xf_22kv_325_1";
// downstream 265.82 kva on A
  from "325";
  to "325secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_325_1";
}
object transformer {
  name "xf_22kv_280_1";
  from "280";
  to "280secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_280_1";
}
object transformer {
  name "xf_22kv_280_2";
  from "280";
  to "280secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_280_2";
}
object transformer {
  name "xf_22kv_348_1";
// downstream 149.00 kva on A
  from "348";
  to "348secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_348_1";
}
object transformer {
  name "xf_22kv_7_3";
  from "7";
  to "7secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_7_3";
}
object transformer {
  name "xf_22kv_7_2";
  from "7";
  to "7secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_7_2";
}
object transformer {
  name "xf_22kv_11_1";
  from "11";
  to "11secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_11_1";
}
object transformer {
  name "xf_22kv_280_5";
  from "280";
  to "280secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_280_5";
}
object transformer {
  name "xf_22kv_34_1";
// downstream 229.49 kva on A
  from "34";
  to "34secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_34_1";
}
object transformer {
  name "xf_22kv_7_1";
  from "7";
  to "7secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_7_1";
}
object transformer {
  name "xf_22kv_11_2";
  from "11";
  to "11secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_11_2";
}
object transformer {
  name "xf_22kv_280_6";
// downstream 6131.86 kva on A
  from "280";
  to "280secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_280_6";
}
object transformer {
  name "xf_22kv_302_1";
// downstream 111.43 kva on A
  from "302";
  to "302secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_302_1";
}
object transformer {
  name "xf_22kv_11_3";
  from "11";
  to "11secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_11_3";
}
object transformer {
  name "xf_22kv_11_4";
  from "11";
  to "11secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_11_4";
}
object transformer {
  name "xf_22kv_11_5";
// downstream 4999.99 kva on A
  from "11";
  to "11secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_11_5";
}
object transformer {
  name "xf_22kv_57_1";
// downstream 73.97 kva on A
  from "57";
  to "57secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_57_1";
}
object transformer {
  name "xf_22kv_7_5";
  from "7";
  to "7secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_7_5";
}
object transformer {
  name "xf_22kv_7_4";
// downstream 4999.99 kva on A
  from "7";
  to "7secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_7_4";
}
object transformer {
  name "xf_22kv_117_1";
// downstream 92.32 kva on A
  from "117";
  to "117secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_117_1";
}
object transformer {
  name "xf_22kv_204_1";
// downstream 75.95 kva on A
  from "204";
  to "204secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_204_1";
}
object transformer {
  name "xf_22kv_227_1";
// downstream 113.42 kva on A
  from "227";
  to "227secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_227_1";
}
object transformer {
  name "xf_22kv_170_1";
// downstream 240.99 kva on A
  from "170";
  to "170secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_170_1";
}
object transformer {
  name "xf_22kv_193_1";
// downstream 88.32 kva on A
  from "193";
  to "193secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_193_1";
}
object transformer {
  name "xf_22kv_314_1";
// downstream 125.89 kva on A
  from "314";
  to "314secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_314_1";
}
object transformer {
  name "xf_22kv_337_1";
// downstream 75.97 kva on A
  from "337";
  to "337secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_337_1";
}
object transformer {
  name "xf_22kv_292_1";
// downstream 203.16 kva on A
  from "292";
  to "292secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_292_1";
}
object transformer {
  name "xf_22kv_24_1";
// downstream 344.24 kva on A
  from "24";
  to "24secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_24_1";
}
object transformer {
  name "xf_22kv_47_1";
// downstream 80.57 kva on A
  from "47";
  to "47secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_47_1";
}
object transformer {
  name "xf_22kv_107_1";
// downstream 166.55 kva on A
  from "107";
  to "107secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_107_1";
}
object transformer {
  name "xf_22kv_390_1";
// downstream 323.48 kva on A
  from "390";
  to "390secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_390_1";
}
object transformer {
  name "xf_22kv_183_1";
// downstream 75.26 kva on A
  from "183";
  to "183secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_183_1";
}
object transformer {
  name "xf_22kv_239_1";
// downstream 80.97 kva on A
  from "239";
  to "239secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_239_1";
}
object transformer {
  name "xf_22kv_160_1";
// downstream 249.48 kva on A
  from "160";
  to "160secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_160_1";
}
object transformer {
  name "xf_22kv_216_1";
// downstream 74.93 kva on A
  from "216";
  to "216secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_216_1";
}
object transformer {
  name "xf_22kv_281_2";
  from "281";
  to "281secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_281_2";
}
object transformer {
  name "xf_22kv_303_1";
// downstream 261.26 kva on A
  from "303";
  to "303secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_303_1";
}
object transformer {
  name "xf_22kv_326_1";
// downstream 183.58 kva on A
  from "326";
  to "326secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_326_1";
}
object transformer {
  name "xf_22kv_349_1";
// downstream 114.66 kva on A
  from "349";
  to "349secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_349_1";
}
object transformer {
  name "xf_22kv_281_3";
  from "281";
  to "281secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_281_3";
}
object transformer {
  name "xf_22kv_281_1";
  from "281";
  to "281secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_281_1";
}
object transformer {
  name "xf_22kv_281_6";
  from "281";
  to "281secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_281_6";
}
object transformer {
  name "xf_22kv_281_4";
  from "281";
  to "281secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_281_4";
}
object transformer {
  name "xf_22kv_12_1";
// downstream 133.96 kva on A
  from "12";
  to "12secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_12_1";
}
object transformer {
  name "xf_22kv_281_5";
// downstream 6328.38 kva on A
  from "281";
  to "281secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_281_5";
}
object transformer {
  name "xf_22kv_6_1";
// downstream 240.95 kva on A
  from "6";
  to "6secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_6_1";
}
object transformer {
  name "xf_22kv_35_1";
// downstream 387.26 kva on A
  from "35";
  to "35secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_35_1";
}
object transformer {
  name "xf_22kv_58_1";
// downstream 66.98 kva on A
  from "58";
  to "58secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_58_1";
}
object transformer {
  name "xf_22kv_118_1";
// downstream 71.31 kva on A
  from "118";
  to "118secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_118_1";
}
object transformer {
  name "xf_22kv_205_2";
  from "205";
  to "205secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_205_2";
}
object transformer {
  name "xf_22kv_205_3";
  from "205";
  to "205secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_205_3";
}
object transformer {
  name "xf_22kv_228_1";
// downstream 151.53 kva on A
  from "228";
  to "228secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_228_1";
}
object transformer {
  name "xf_22kv_171_1";
// downstream 144.86 kva on A
  from "171";
  to "171secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_171_1";
}
object transformer {
  name "xf_22kv_205_1";
  from "205";
  to "205secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_205_1";
}
object transformer {
  name "xf_22kv_194_1";
// downstream 75.32 kva on A
  from "194";
  to "194secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_194_1";
}
object transformer {
  name "xf_22kv_205_4";
  from "205";
  to "205secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_205_4";
}
object transformer {
  name "xf_22kv_205_5";
// downstream 4999.99 kva on A
  from "205";
  to "205secondary";
  phases A;
  configuration feeder1_"xcon_cimxfmrcode_22kv_205_5";
}
object node {
  name "46secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "349secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "221secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "377secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "79secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "282secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "226secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "192secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "287secondary";
  phases AN;
  nominal_voltage 230.94;
}
#ifdef USE_FNCS
object fncs_msg {
  name gridlabdSubstation_1;
  parent network_node;
  configure Substation_1_FNCS_Config.txt;
  option "transport:hostname localhost, port 5570";
  aggregate_subscriptions true;
  aggregate_publications true;
}
#endif
object transformer_configuration {
  name substation_xfmr_config;
  connect_type WYE_WYE;
  install_type PADMOUNT;
  primary_voltage 345000.00;
  secondary_voltage 66000.00;
  power_rating 20000.00;
  resistance 0.01;
  reactance 0.08;
  shunt_resistance 250.00;
  shunt_reactance 100.00;
}
object transformer {
  name substation_transformer;
  from network_node;
  to "0";
  phases ABCN;
  configuration substation_xfmr_config;
}
object substation {
  name network_node;
  groupid TUMCREATEFeeder;
  bustype SWING;
  nominal_voltage 38105.12;
  positive_sequence_voltage 38105.12;
  base_power 20000000.00;
  power_convergence_value 100.0;
  phases ABCN;
  object metrics_collector {
    interval 300;
  };
}
object node {
  name "0";
  phases ABCN;
  nominal_voltage 38106;
}
object node {
  name "316secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "1";
  phases AN;
   nominal_voltage  38106;
}
object node {
  name "2";
  phases AN;
   nominal_voltage 38106;
}
object node {
  name "3";
  phases AN;
   nominal_voltage 38106;
}
object node {
  name "4";
  phases AN;
   nominal_voltage 38106;
}
object node {
  name "5";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "18secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "6";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "7";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "8";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "9";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "311secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "13secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "176secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "360secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "41secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "148secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "143secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "74secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "332secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "259secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "254secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "171secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "294secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "365secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "67secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "200secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "58secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "275secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "304secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "238secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "108secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "110secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "323secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "180secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "95secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "164secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "219secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "155secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "39secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "183secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "247secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "266secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "136secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "320secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "86secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "150secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "217secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "291secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "273secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "368secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "122secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "1secondary";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "263secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "245secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "20secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "207secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "173secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "351secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "235secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "50secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "278secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "313secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "22secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "337secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "242secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "224secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "43secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "270secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "214secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "169secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "309secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "252secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "53secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "341secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "71secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "200";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "25secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "201";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "202";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "203";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "204";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "205";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "206";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "207";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "208";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "209";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "375secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "197secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "115secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "179secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "112secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "81secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "372secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "268secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "280secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "210";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "211";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "212";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "213";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "214";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "215";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "216";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "217";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "140secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "218";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "219";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "347secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "299secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "166secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "296secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "344secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "15secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "220";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "221";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "319secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "222";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "194secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "223";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "224";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "225";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "226";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "227";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "228";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "229";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "334secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "297secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "230";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "231";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "232";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "233";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "208secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "234";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "235";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "236";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "237";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "238";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "239";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "301secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "264secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "36secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "211secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "339secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "240";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "241";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "242";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "243";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "244";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "245";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "246";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "133secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "247";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "248";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "249";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "370secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "138secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "72secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "100secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "326secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "182secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "250";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "251";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "252";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "253";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "254";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "255";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "256";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "257";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "258";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "146secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "259";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "321secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "359secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "16secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "260";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "113secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "261";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "262";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "284secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "263";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "264";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "265";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "266";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "267";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "390secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "268";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "269";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "346secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "270";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "271";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "272";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "273";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "274";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "120secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "275";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "276";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "277";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "278";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "279";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "383secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "49secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "327secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "280";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "281";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "282";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "283";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "284";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "145secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "215secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "285";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "286";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "287";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "126secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "288";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "289";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "257secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "48secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "23secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "9secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "314secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "290";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "291";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "292";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "293";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "294";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "158secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "228secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "295";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "296";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "297";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "298";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "299";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "139secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "244secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "333secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "32secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "231secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "92secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "142secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "10secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "55secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "386secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "212secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "119secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "175secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "353secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "65secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "198secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "281secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "19secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "88secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "376secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "109secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "6secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "29secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "3secondary";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "271secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "152secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "330secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "68secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "195secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "85secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "373secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "307secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "202secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "165secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "98secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "129secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "343secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "52secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "340secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "389secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "205secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "116secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "172secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "178secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "267secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "379secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "356secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "251secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "162secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "369secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "274secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "277secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "366secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "363secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "78secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "185secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "103secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "75secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "350secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "62secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "261secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "106secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "188secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "184secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "123secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "279secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "7secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "82secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "128secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "380secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "2secondary";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "246secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "151secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "357secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "156secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "352secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "54secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "87secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "262secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "38secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "329secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "241secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "324secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "33secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "189secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "290secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "295secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "218secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "213secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "196secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "61secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "107secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "70secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "111secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "42secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "149secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "234secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "168secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "364secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "308secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "225secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "317secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "250secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "253secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "26secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "99secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "17secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "206secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "336secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "177secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "45secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "40secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "132secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "288secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "104secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "73secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "12secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "310secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "209secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "300secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "30secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "227secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "222secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "265secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "237secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "35secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "232secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "160secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "91secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "260secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "300";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "301";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "63secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "302";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "303";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "304";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "305";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "306";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "307";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "308";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "378secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "309";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "130secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "248secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "331secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "159secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "135secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "181secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "310";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "311";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "312";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "303secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "313";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "314";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "315";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "316";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "317";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "318";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "319";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "102secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "382secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "388secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "163secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "94secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "59secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "293secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "320";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "321";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "322";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "191secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "323";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "66secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "324";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "325";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "326";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "327";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "328";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "329";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "204secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "286secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "201secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "69secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "84secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "330";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "331";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "332";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "333";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "334";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "335";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "336";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "337";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "338";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "339";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "258secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "97secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "125secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "255secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "385secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "56secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "28secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "340";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "4secondary";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "341";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "100";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "342";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "101";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "343";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "102";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "344";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "103";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "345";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "104";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "346";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "105";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "347";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "106";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "348";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "107";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "283secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "349";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "108";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "109";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "153secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "199secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "141secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "350";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "351";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "110";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "352";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "111";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "269secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "353";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "112";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "354";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "113";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "355";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "114";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "356";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "115";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "357";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "116";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "358";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "117";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "359";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "118";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "119";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "362secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "64secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "306secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "10";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "11";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "12";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "13";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "14";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "15";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "16";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "17";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "203secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "18";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "19";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "360";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "361";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "120";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "362";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "121";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "363";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "122";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "364";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "123";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "365";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "124";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "292secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "366";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "125";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "174secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "31secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "367";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "387secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "126";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "368";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "127";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "369";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "89secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "128";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "129";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "20";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "21";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "118secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "22";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "23";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "24";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "25";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "26";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "27";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "28";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "216secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "29";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "256secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "370";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "11secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "371";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "130";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "354secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "372";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "131";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "373";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "132";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "374";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "133";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "375";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "134";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "376";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "135";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "377";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "136";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "378";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "137";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "379";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "138";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "139";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "44secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "30";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "31";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "32";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "33";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "34";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "35";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "36";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "37";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "105secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "318secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "38";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "39";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "380";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "381";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "80secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "140";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "154secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "367secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "382";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "141";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "383";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "142";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "384";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "143";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "385";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "144";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "386";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "145";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "387";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "146";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "388";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "147";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "389";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "148";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "149";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "289secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "40";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "41";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "42";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "43";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "44";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "45";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "46";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "47";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "48";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "49";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "390";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "391";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "150";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "151";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "152";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "153";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "154";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "155";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "374secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "76secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "156";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "157";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "158";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "276secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "159";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "187secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "285secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "50";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "51";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "52";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "53";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "54";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "55";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "56";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "57";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "58";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "59";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "5secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "160";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "161";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "162";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "163";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "164";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "186secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "165";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "166";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "167";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "168";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "169";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "60";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "77secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "61";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "62";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "60secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "63";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "64";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "65";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "66";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "67";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "68";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "69";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "170secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "170";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "171";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "172";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "173";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "174";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "175";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "176";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "177";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "178";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "179";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "342secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "161secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "70";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "71";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "72";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "73";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "74";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "75";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "76";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "77";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "78";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "79";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "180";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "181";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "182";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "183";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "184";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "185";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "117secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "186";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "187";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "188";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "189";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "361secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "355secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "51secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "272secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "101secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "80";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "81";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "82";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "83";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "84";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "85";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "86";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "87";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "147secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "88";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "89";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "190";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "191";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "192";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "193";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "37secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "194";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "358secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "195";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "196";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "230secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "197";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "198";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "199";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "114secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "90";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "91";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "92";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "93";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "193secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "94";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "95";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "96";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "315secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "371secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "97";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "98";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "99";
  phases AN;
  nominal_voltage 38106;
}
object node {
  name "137secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "157secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "298secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "83secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "240secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "381secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "210secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "305secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "14secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "167secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "127secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "93secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "345secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "335secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "96secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "229secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "8secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "243secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "348secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "57secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "27secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "124secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "302secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "384secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "233secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "144secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "322secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "34secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "190secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "223secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "312secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "24secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "121secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "239secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "328secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "90secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "47secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "338secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "249secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "134secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "220secondary";
  phases AN;
   nominal_voltage 230.94;
}
object node {
  name "131secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "21secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "391secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "325secondary";
  phases AN;
  nominal_voltage 230.94;
}
object node {
  name "236secondary";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "46secondary";
  name "ld_42";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "349secondary";
  name "ld_345";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "221secondary";
  name "ld_217";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "377secondary";
  name "ld_373";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "79secondary";
  name "ld_75";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "282secondary";
  name "ld_278";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "226secondary";
  name "ld_222";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "192secondary";
  name "ld_188";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "287secondary";
  name "ld_283";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "316secondary";
  name "ld_312";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "18secondary";
  name "ld_14";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "311secondary";
  name "ld_307";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "13secondary";
  name "ld_9";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "176secondary";
  name "ld_172";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "360secondary";
  name "ld_356";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "41secondary";
  name "ld_37";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "148secondary";
  name "ld_144";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "143secondary";
  name "ld_139";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "74secondary";
  name "ld_70";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "332secondary";
  name "ld_328";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "259secondary";
  name "ld_255";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "254secondary";
  name "ld_250";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "171secondary";
  name "ld_167";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "294secondary";
  name "ld_290";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "365secondary";
  name "ld_361";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "67secondary";
  name "ld_63";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "200secondary";
  name "ld_196";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "58secondary";
  name "ld_54";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "275secondary";
  name "ld_271";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "304secondary";
  name "ld_300";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "238secondary";
  name "ld_234";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "108secondary";
  name "ld_104";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "110secondary";
  name "ld_106";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "323secondary";
  name "ld_319";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "180secondary";
  name "ld_176";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "95secondary";
  name "ld_91";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "164secondary";
  name "ld_160";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "219secondary";
  name "ld_215";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "155secondary";
  name "ld_151";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "39secondary";
  name "ld_35";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "183secondary";
  name "ld_179";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "247secondary";
  name "ld_243";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "266secondary";
  name "ld_262";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "136secondary";
  name "ld_132";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "320secondary";
  name "ld_316";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "86secondary";
  name "ld_82";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "150secondary";
  name "ld_146";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "217secondary";
  name "ld_213";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "291secondary";
  name "ld_287";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "273secondary";
  name "ld_269";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "368secondary";
  name "ld_364";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "122secondary";
  name "ld_118";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "263secondary";
  name "ld_259";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "245secondary";
  name "ld_241";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "20secondary";
  name "ld_16";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "207secondary";
  name "ld_203";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "173secondary";
  name "ld_169";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "351secondary";
  name "ld_347";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "235secondary";
  name "ld_231";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "50secondary";
  name "ld_46";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "278secondary";
  name "ld_274";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "313secondary";
  name "ld_309";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "22secondary";
  name "ld_18";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "337secondary";
  name "ld_333";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "242secondary";
  name "ld_238";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "224secondary";
  name "ld_220";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "43secondary";
  name "ld_39";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "270secondary";
  name "ld_266";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "214secondary";
  name "ld_210";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "169secondary";
  name "ld_165";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "309secondary";
  name "ld_305";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "252secondary";
  name "ld_248";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "53secondary";
  name "ld_49";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "341secondary";
  name "ld_337";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "71secondary";
  name "ld_67";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "25secondary";
  name "ld_21";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "375secondary";
  name "ld_371";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "197secondary";
  name "ld_193";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "115secondary";
  name "ld_111";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "179secondary";
  name "ld_175";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "112secondary";
  name "ld_108";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "81secondary";
  name "ld_77";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "372secondary";
  name "ld_368";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "268secondary";
  name "ld_264";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "280secondary";
  name "ld_276";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "140secondary";
  name "ld_136";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "347secondary";
  name "ld_343";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "299secondary";
  name "ld_295";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "166secondary";
  name "ld_162";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "296secondary";
  name "ld_292";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "344secondary";
  name "ld_340";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "15secondary";
  name "ld_11";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "319secondary";
  name "ld_315";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "194secondary";
  name "ld_190";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "334secondary";
  name "ld_330";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "297secondary";
  name "ld_293";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "208secondary";
  name "ld_204";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "301secondary";
  name "ld_297";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "264secondary";
  name "ld_260";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "36secondary";
  name "ld_32";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "211secondary";
  name "ld_207";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "339secondary";
  name "ld_335";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "133secondary";
  name "ld_129";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "370secondary";
  name "ld_366";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "138secondary";
  name "ld_134";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "72secondary";
  name "ld_68";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "100secondary";
  name "ld_96";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "326secondary";
  name "ld_322";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "182secondary";
  name "ld_178";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "146secondary";
  name "ld_142";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "321secondary";
  name "ld_317";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "359secondary";
  name "ld_355";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "16secondary";
  name "ld_12";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "113secondary";
  name "ld_109";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "284secondary";
  name "ld_280";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "390secondary";
  name "ld_386";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "346secondary";
  name "ld_342";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "120secondary";
  name "ld_116";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "383secondary";
  name "ld_379";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "49secondary";
  name "ld_45";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "327secondary";
  name "ld_323";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "145secondary";
  name "ld_141";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "215secondary";
  name "ld_211";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "126secondary";
  name "ld_122";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "257secondary";
  name "ld_253";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "48secondary";
  name "ld_44";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "23secondary";
  name "ld_19";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "9secondary";
  name "ld_5";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "314secondary";
  name "ld_310";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "158secondary";
  name "ld_154";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "228secondary";
  name "ld_224";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "139secondary";
  name "ld_135";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "244secondary";
  name "ld_240";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "333secondary";
  name "ld_329";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "32secondary";
  name "ld_28";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "231secondary";
  name "ld_227";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "92secondary";
  name "ld_88";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "142secondary";
  name "ld_138";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "10secondary";
  name "ld_6";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "55secondary";
  name "ld_51";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "386secondary";
  name "ld_382";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "212secondary";
  name "ld_208";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "119secondary";
  name "ld_115";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "175secondary";
  name "ld_171";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "353secondary";
  name "ld_349";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "65secondary";
  name "ld_61";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "198secondary";
  name "ld_194";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "281secondary";
  name "ld_277";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "19secondary";
  name "ld_15";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "88secondary";
  name "ld_84";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "376secondary";
  name "ld_372";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "109secondary";
  name "ld_105";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "6secondary";
  name "ld_2";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "29secondary";
  name "ld_25";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "271secondary";
  name "ld_267";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "152secondary";
  name "ld_148";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "330secondary";
  name "ld_326";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "68secondary";
  name "ld_64";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "195secondary";
  name "ld_191";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "85secondary";
  name "ld_81";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "373secondary";
  name "ld_369";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "307secondary";
  name "ld_303";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "202secondary";
  name "ld_198";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "165secondary";
  name "ld_161";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "98secondary";
  name "ld_94";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "129secondary";
  name "ld_125";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "343secondary";
  name "ld_339";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "52secondary";
  name "ld_48";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "340secondary";
  name "ld_336";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "389secondary";
  name "ld_385";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "205secondary";
  name "ld_201";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "116secondary";
  name "ld_112";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "172secondary";
  name "ld_168";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "178secondary";
  name "ld_174";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "267secondary";
  name "ld_263";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "379secondary";
  name "ld_375";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "356secondary";
  name "ld_352";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "251secondary";
  name "ld_247";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "162secondary";
  name "ld_158";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "369secondary";
  name "ld_365";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "274secondary";
  name "ld_270";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "277secondary";
  name "ld_273";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "366secondary";
  name "ld_362";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "363secondary";
  name "ld_359";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "78secondary";
  name "ld_74";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "185secondary";
  name "ld_181";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "103secondary";
  name "ld_99";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "75secondary";
  name "ld_71";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "350secondary";
  name "ld_346";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "62secondary";
  name "ld_58";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "261secondary";
  name "ld_257";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "106secondary";
  name "ld_102";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "188secondary";
  name "ld_184";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "184secondary";
  name "ld_180";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "123secondary";
  name "ld_119";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "279secondary";
  name "ld_275";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "7secondary";
  name "ld_3";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "82secondary";
  name "ld_78";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "128secondary";
  name "ld_124";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "380secondary";
  name "ld_376";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "246secondary";
  name "ld_242";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "151secondary";
  name "ld_147";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "357secondary";
  name "ld_353";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "156secondary";
  name "ld_152";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "352secondary";
  name "ld_348";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "54secondary";
  name "ld_50";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "87secondary";
  name "ld_83";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "262secondary";
  name "ld_258";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "38secondary";
  name "ld_34";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "329secondary";
  name "ld_325";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "241secondary";
  name "ld_237";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "324secondary";
  name "ld_320";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "33secondary";
  name "ld_29";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "189secondary";
  name "ld_185";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "290secondary";
  name "ld_286";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "295secondary";
  name "ld_291";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "218secondary";
  name "ld_214";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "213secondary";
  name "ld_209";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "196secondary";
  name "ld_192";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "61secondary";
  name "ld_57";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "107secondary";
  name "ld_103";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "70secondary";
  name "ld_66";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "111secondary";
  name "ld_107";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "42secondary";
  name "ld_38";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "149secondary";
  name "ld_145";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "234secondary";
  name "ld_230";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "168secondary";
  name "ld_164";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "364secondary";
  name "ld_360";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "308secondary";
  name "ld_304";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "225secondary";
  name "ld_221";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "317secondary";
  name "ld_313";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "250secondary";
  name "ld_246";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "253secondary";
  name "ld_249";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "26secondary";
  name "ld_22";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "99secondary";
  name "ld_95";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "17secondary";
  name "ld_13";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "206secondary";
  name "ld_202";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "336secondary";
  name "ld_332";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "177secondary";
  name "ld_173";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "45secondary";
  name "ld_41";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "40secondary";
  name "ld_36";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "132secondary";
  name "ld_128";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "288secondary";
  name "ld_284";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "104secondary";
  name "ld_100";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "73secondary";
  name "ld_69";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "12secondary";
  name "ld_8";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "310secondary";
  name "ld_306";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "209secondary";
  name "ld_205";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "300secondary";
  name "ld_296";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "30secondary";
  name "ld_26";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "227secondary";
  name "ld_223";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "222secondary";
  name "ld_218";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "265secondary";
  name "ld_261";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "237secondary";
  name "ld_233";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "35secondary";
  name "ld_31";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "232secondary";
  name "ld_228";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "160secondary";
  name "ld_156";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "91secondary";
  name "ld_87";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "260secondary";
  name "ld_256";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "63secondary";
  name "ld_59";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "378secondary";
  name "ld_374";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "130secondary";
  name "ld_126";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "248secondary";
  name "ld_244";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "331secondary";
  name "ld_327";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "159secondary";
  name "ld_155";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "135secondary";
  name "ld_131";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "181secondary";
  name "ld_177";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "303secondary";
  name "ld_299";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "102secondary";
  name "ld_98";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "382secondary";
  name "ld_378";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "388secondary";
  name "ld_384";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "163secondary";
  name "ld_159";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "94secondary";
  name "ld_90";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "59secondary";
  name "ld_55";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "293secondary";
  name "ld_289";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "191secondary";
  name "ld_187";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "66secondary";
  name "ld_62";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "204secondary";
  name "ld_200";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "286secondary";
  name "ld_282";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "201secondary";
  name "ld_197";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "69secondary";
  name "ld_65";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "84secondary";
  name "ld_80";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "258secondary";
  name "ld_254";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "97secondary";
  name "ld_93";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "125secondary";
  name "ld_121";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "255secondary";
  name "ld_251";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "385secondary";
  name "ld_381";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "56secondary";
  name "ld_52";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "28secondary";
  name "ld_24";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "283secondary";
  name "ld_279";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "153secondary";
  name "ld_149";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "199secondary";
  name "ld_195";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "141secondary";
  name "ld_137";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "269secondary";
  name "ld_265";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "362secondary";
  name "ld_358";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "64secondary";
  name "ld_60";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "306secondary";
  name "ld_302";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "203secondary";
  name "ld_199";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "292secondary";
  name "ld_288";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "174secondary";
  name "ld_170";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "31secondary";
  name "ld_27";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "387secondary";
  name "ld_383";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "89secondary";
  name "ld_85";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "118secondary";
  name "ld_114";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "216secondary";
  name "ld_212";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "256secondary";
  name "ld_252";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "11secondary";
  name "ld_7";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "354secondary";
  name "ld_350";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "44secondary";
  name "ld_40";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "105secondary";
  name "ld_101";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "318secondary";
  name "ld_314";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "80secondary";
  name "ld_76";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "154secondary";
  name "ld_150";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "367secondary";
  name "ld_363";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "289secondary";
  name "ld_285";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "374secondary";
  name "ld_370";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "76secondary";
  name "ld_72";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "276secondary";
  name "ld_272";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "187secondary";
  name "ld_183";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "285secondary";
  name "ld_281";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "5secondary";
  name "ld_1";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "186secondary";
  name "ld_182";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "77secondary";
  name "ld_73";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "60secondary";
  name "ld_56";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "170secondary";
  name "ld_166";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "342secondary";
  name "ld_338";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "161secondary";
  name "ld_157";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "117secondary";
  name "ld_113";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "361secondary";
  name "ld_357";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "355secondary";
  name "ld_351";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "51secondary";
  name "ld_47";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "272secondary";
  name "ld_268";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "101secondary";
  name "ld_97";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "147secondary";
  name "ld_143";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "37secondary";
  name "ld_33";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "358secondary";
  name "ld_354";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "230secondary";
  name "ld_226";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "114secondary";
  name "ld_110";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "193secondary";
  name "ld_189";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "315secondary";
  name "ld_311";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "371secondary";
  name "ld_367";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "137secondary";
  name "ld_133";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "157secondary";
  name "ld_153";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "298secondary";
  name "ld_294";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "83secondary";
  name "ld_79";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "240secondary";
  name "ld_236";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "381secondary";
  name "ld_377";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "210secondary";
  name "ld_206";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "305secondary";
  name "ld_301";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "14secondary";
  name "ld_10";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "167secondary";
  name "ld_163";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "127secondary";
  name "ld_123";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "93secondary";
  name "ld_89";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "345secondary";
  name "ld_341";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "335secondary";
  name "ld_331";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "96secondary";
  name "ld_92";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "229secondary";
  name "ld_225";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "8secondary";
  name "ld_4";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "243secondary";
  name "ld_239";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "348secondary";
  name "ld_344";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "57secondary";
  name "ld_53";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "27secondary";
  name "ld_23";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "124secondary";
  name "ld_120";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "302secondary";
  name "ld_298";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "384secondary";
  name "ld_380";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "233secondary";
  name "ld_229";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "144secondary";
  name "ld_140";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "322secondary";
  name "ld_318";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "34secondary";
  name "ld_30";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "190secondary";
  name "ld_186";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "223secondary";
  name "ld_219";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "312secondary";
  name "ld_308";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "24secondary";
  name "ld_20";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "121secondary";
  name "ld_117";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "239secondary";
  name "ld_235";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "328secondary";
  name "ld_324";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "90secondary";
  name "ld_86";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "47secondary";
  name "ld_43";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "338secondary";
  name "ld_334";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "249secondary";
  name "ld_245";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "134secondary";
  name "ld_130";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "220secondary";
  name "ld_216";
  phases AN;
   nominal_voltage 230.94;
}
object load {
  parent "131secondary";
  name "ld_127";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "21secondary";
  name "ld_17";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "391secondary";
  name "ld_387";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "325secondary";
  name "ld_321";
  phases AN;
  nominal_voltage 230.94;
}
object load {
  parent "236secondary";
  name "ld_232";
  phases AN;
   nominal_voltage 230.94;
}
object switch {
  name tie_copperplate_feeder;
  phases ABCN;
  from "0";
  to comm_copperplate_head;
  status CLOSED;
}
object node {
  name comm_copperplate_head;
  phases ABCN;
  nominal_voltage 7200.0;
}
object regulator_configuration {
  name copperplate_feeder_feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 7500.0;
  band_width 120;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object regulator {
  name feeder_reg_C;
  from comm_copperplate_head;
  to feeder_head_meter;
  phases ABCN;
  configuration copperplate_feeder_feeder_reg_cfg;
}
object meter {
  name feeder_head_meter;
  phases ABCN;
  nominal_voltage 7200.0;
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_1;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_1;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_1;
  configuration copperplate_feeder_transf_conf_bldg_1;
}
object meter {
  name meter_bldg_1;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_1 parent meter_bldg_1 type big_box sqft 8014 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_1_bldg_1_zone_all;
//  type big_box;
  parent meter_bldg_1;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 901;
  floor_area 8014;
  design_internal_gains 75995.65;
  number_of_doors 3;
  aspect_ratio 1.26;
  total_thermal_mass_per_floor_area 3.23;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 6.27;
  Rroof 19.90;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  Rwindows 0.71;
  window_shading 0.39;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.083;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.57;
  mass_temperature 68.57;
  over_sizing_factor 0.47;
  cooling_COP 2.98;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 901;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*5.00;
  };
  object ZIPload { // plug loads
    schedule_skew 901;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*8.80;
  };
  object ZIPload { // gas waterheater
    schedule_skew 901;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 901;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 901;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*8.46;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_2;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_2;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_2;
  configuration copperplate_feeder_transf_conf_bldg_2;
}
object meter {
  name meter_bldg_2;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_2 parent meter_bldg_2 type big_box sqft 3583 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_2_bldg_2_zone_all;
//  type big_box;
  parent meter_bldg_2;
  groupid big_box;
  motor_model BASIC;
  schedule_skew -1249;
  floor_area 3584;
  design_internal_gains 32436.61;
  number_of_doors 3;
  aspect_ratio 1.48;
  total_thermal_mass_per_floor_area 4.30;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 6.87;
  Rroof 19.40;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  Rwindows 0.73;
  window_shading 0.38;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.090;
  heating_system_type HEAT_PUMP;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.75;
  mass_temperature 69.75;
  over_sizing_factor 0.00;
  cooling_COP 3.61;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew -1249;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.16;
  };
  object ZIPload { // plug loads
    schedule_skew -1249;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.59;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1249;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew -1249;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew -1249;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*3.76;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_3;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_3;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_3;
  configuration copperplate_feeder_transf_conf_bldg_3;
}
object meter {
  name meter_bldg_3;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_3 parent meter_bldg_3 type big_box sqft 24454 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_3_bldg_3_zone_1;
//  type big_box;
  parent meter_bldg_3;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 817;
  floor_area 4076;
  design_internal_gains 35780.92;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 4.52;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 5.71;
  Rroof 5.73;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  Rwindows 0.75;
  window_shading 0.57;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.057;
  heating_system_type HEAT_PUMP;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.27;
  mass_temperature 69.27;
  over_sizing_factor 0.00;
  cooling_COP 3.32;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 817;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.50;
  };
  object ZIPload { // plug loads
    schedule_skew 817;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.92;
  };
  object ZIPload { // gas waterheater
    schedule_skew 817;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 817;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 817;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*4.07;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_3_bldg_3_zone_2;
//  type big_box;
  parent meter_bldg_3;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 817;
  floor_area 4076;
  design_internal_gains 35780.92;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 4.52;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 0.561;
  exterior_ceiling_fraction 1.000;
  Rwall 5.71;
  Rroof 5.73;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  Rwindows 0.75;
  window_shading 0.57;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.057;
  heating_system_type HEAT_PUMP;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.66;
  mass_temperature 69.66;
  over_sizing_factor 0.00;
  cooling_COP 3.32;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 817;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.50;
  };
  object ZIPload { // plug loads
    schedule_skew 817;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.92;
  };
  object ZIPload { // gas waterheater
    schedule_skew 817;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 817;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 817;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*4.07;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_3_bldg_3_zone_3;
//  type big_box;
  parent meter_bldg_3;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 817;
  floor_area 4076;
  design_internal_gains 35780.92;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 4.52;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 5.71;
  Rroof 5.73;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  Rwindows 0.75;
  window_shading 0.57;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.057;
  heating_system_type HEAT_PUMP;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.26;
  mass_temperature 68.26;
  over_sizing_factor 0.00;
  cooling_COP 3.32;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 817;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.50;
  };
  object ZIPload { // plug loads
    schedule_skew 817;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.92;
  };
  object ZIPload { // gas waterheater
    schedule_skew 817;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 817;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 817;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*4.07;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_3_bldg_3_zone_4;
//  type big_box;
  parent meter_bldg_3;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 817;
  floor_area 4076;
  design_internal_gains 35780.92;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 4.52;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 5.71;
  Rroof 5.73;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  Rwindows 0.75;
  window_shading 0.57;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.057;
  heating_system_type HEAT_PUMP;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.77;
  mass_temperature 70.77;
  over_sizing_factor 0.00;
  cooling_COP 3.32;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 817;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.50;
  };
  object ZIPload { // plug loads
    schedule_skew 817;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.92;
  };
  object ZIPload { // gas waterheater
    schedule_skew 817;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 817;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 817;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*4.07;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_3_bldg_3_zone_5;
//  type big_box;
  parent meter_bldg_3;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 817;
  floor_area 4076;
  design_internal_gains 35780.92;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 4.52;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 0.561;
  exterior_ceiling_fraction 1.000;
  Rwall 5.71;
  Rroof 5.73;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  Rwindows 0.75;
  window_shading 0.57;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.057;
  heating_system_type HEAT_PUMP;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.27;
  mass_temperature 70.27;
  over_sizing_factor 0.00;
  cooling_COP 3.32;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 817;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.50;
  };
  object ZIPload { // plug loads
    schedule_skew 817;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.92;
  };
  object ZIPload { // gas waterheater
    schedule_skew 817;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 817;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 817;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*4.07;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_3_bldg_3_zone_6;
//  type big_box;
  parent meter_bldg_3;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 817;
  floor_area 4076;
  design_internal_gains 35780.92;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 4.52;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 5.71;
  Rroof 5.73;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  Rwindows 0.75;
  window_shading 0.57;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.057;
  heating_system_type HEAT_PUMP;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.06;
  mass_temperature 69.06;
  over_sizing_factor 0.00;
  cooling_COP 3.32;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 817;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.50;
  };
  object ZIPload { // plug loads
    schedule_skew 817;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.92;
  };
  object ZIPload { // gas waterheater
    schedule_skew 817;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 817;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 817;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*4.07;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_4;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_4;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_4;
  configuration copperplate_feeder_transf_conf_bldg_4;
}
object meter {
  name meter_bldg_4;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_4 parent meter_bldg_4 type big_box sqft 17933 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_4_bldg_4_zone_1;
//  type big_box;
  parent meter_bldg_4;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 4119;
  floor_area 2989;
  design_internal_gains 28033.20;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 4.91;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 6.26;
  Rroof 5.69;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  Rwindows 0.81;
  window_shading 0.62;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.056;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.19;
  mass_temperature 69.19;
  over_sizing_factor 0.00;
  cooling_COP 3.55;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 4119;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.96;
  };
  object ZIPload { // plug loads
    schedule_skew 4119;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.08;
  };
  object ZIPload { // gas waterheater
    schedule_skew 4119;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 4119;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 4119;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*3.17;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_4_bldg_4_zone_2;
//  type big_box;
  parent meter_bldg_4;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 4119;
  floor_area 2989;
  design_internal_gains 28033.20;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 4.91;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 0.561;
  exterior_ceiling_fraction 1.000;
  Rwall 6.26;
  Rroof 5.69;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  Rwindows 0.81;
  window_shading 0.62;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.056;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.26;
  mass_temperature 71.26;
  over_sizing_factor 0.00;
  cooling_COP 3.55;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 4119;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.96;
  };
  object ZIPload { // plug loads
    schedule_skew 4119;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.08;
  };
  object ZIPload { // gas waterheater
    schedule_skew 4119;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 4119;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 4119;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*3.17;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_4_bldg_4_zone_3;
//  type big_box;
  parent meter_bldg_4;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 4119;
  floor_area 2989;
  design_internal_gains 28033.20;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 4.91;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 6.26;
  Rroof 5.69;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  Rwindows 0.81;
  window_shading 0.62;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.056;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.59;
  mass_temperature 69.59;
  over_sizing_factor 0.00;
  cooling_COP 3.55;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 4119;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.96;
  };
  object ZIPload { // plug loads
    schedule_skew 4119;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.08;
  };
  object ZIPload { // gas waterheater
    schedule_skew 4119;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 4119;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 4119;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*3.17;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_4_bldg_4_zone_4;
//  type big_box;
  parent meter_bldg_4;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 4119;
  floor_area 2989;
  design_internal_gains 28033.20;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 4.91;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 6.26;
  Rroof 5.69;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  Rwindows 0.81;
  window_shading 0.62;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.056;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.52;
  mass_temperature 71.52;
  over_sizing_factor 0.00;
  cooling_COP 3.55;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 4119;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.96;
  };
  object ZIPload { // plug loads
    schedule_skew 4119;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.08;
  };
  object ZIPload { // gas waterheater
    schedule_skew 4119;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 4119;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 4119;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*3.17;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_4_bldg_4_zone_5;
//  type big_box;
  parent meter_bldg_4;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 4119;
  floor_area 2989;
  design_internal_gains 28033.20;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 4.91;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 0.561;
  exterior_ceiling_fraction 1.000;
  Rwall 6.26;
  Rroof 5.69;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  Rwindows 0.81;
  window_shading 0.62;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.056;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.33;
  mass_temperature 70.33;
  over_sizing_factor 0.00;
  cooling_COP 3.55;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 4119;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.96;
  };
  object ZIPload { // plug loads
    schedule_skew 4119;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.08;
  };
  object ZIPload { // gas waterheater
    schedule_skew 4119;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 4119;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 4119;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*3.17;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_4_bldg_4_zone_6;
//  type big_box;
  parent meter_bldg_4;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 4119;
  floor_area 2989;
  design_internal_gains 28033.20;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 4.91;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 6.26;
  Rroof 5.69;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  Rwindows 0.81;
  window_shading 0.62;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.056;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.53;
  mass_temperature 71.53;
  over_sizing_factor 0.00;
  cooling_COP 3.55;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 4119;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.96;
  };
  object ZIPload { // plug loads
    schedule_skew 4119;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.08;
  };
  object ZIPload { // gas waterheater
    schedule_skew 4119;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 4119;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 4119;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*3.17;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_5;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_5;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_5;
  configuration copperplate_feeder_transf_conf_bldg_5;
}
object meter {
  name meter_bldg_5;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_5 parent meter_bldg_5 type big_box sqft 11066 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_5_bldg_5_zone_1;
//  type big_box;
  parent meter_bldg_5;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2446;
  floor_area 1844;
  design_internal_gains 17303.57;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 2.82;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 6.95;
  Rroof 22.83;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  Rwindows 0.66;
  window_shading 0.41;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.052;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.22;
  mass_temperature 71.22;
  over_sizing_factor 0.57;
  cooling_COP 3.19;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2446;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.20;
  };
  object ZIPload { // plug loads
    schedule_skew 2446;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*1.87;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2446;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2446;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2446;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*2.00;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_5_bldg_5_zone_2;
//  type big_box;
  parent meter_bldg_5;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2446;
  floor_area 1844;
  design_internal_gains 17303.57;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 2.82;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 0.561;
  exterior_ceiling_fraction 1.000;
  Rwall 6.95;
  Rroof 22.83;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  Rwindows 0.66;
  window_shading 0.41;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.052;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.82;
  mass_temperature 70.82;
  over_sizing_factor 0.57;
  cooling_COP 3.19;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2446;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.20;
  };
  object ZIPload { // plug loads
    schedule_skew 2446;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*1.87;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2446;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2446;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2446;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*2.00;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_5_bldg_5_zone_3;
//  type big_box;
  parent meter_bldg_5;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2446;
  floor_area 1844;
  design_internal_gains 17303.57;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 2.82;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 6.95;
  Rroof 22.83;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  Rwindows 0.66;
  window_shading 0.41;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.052;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.40;
  mass_temperature 68.40;
  over_sizing_factor 0.57;
  cooling_COP 3.19;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2446;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.20;
  };
  object ZIPload { // plug loads
    schedule_skew 2446;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*1.87;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2446;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2446;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2446;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*2.00;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_5_bldg_5_zone_4;
//  type big_box;
  parent meter_bldg_5;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2446;
  floor_area 1844;
  design_internal_gains 17303.57;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 2.82;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 6.95;
  Rroof 22.83;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  Rwindows 0.66;
  window_shading 0.41;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.052;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.68;
  mass_temperature 71.68;
  over_sizing_factor 0.57;
  cooling_COP 3.19;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2446;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.20;
  };
  object ZIPload { // plug loads
    schedule_skew 2446;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*1.87;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2446;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2446;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2446;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*2.00;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_5_bldg_5_zone_5;
//  type big_box;
  parent meter_bldg_5;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2446;
  floor_area 1844;
  design_internal_gains 17303.57;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 2.82;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 0.561;
  exterior_ceiling_fraction 1.000;
  Rwall 6.95;
  Rroof 22.83;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  Rwindows 0.66;
  window_shading 0.41;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.052;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.86;
  mass_temperature 70.86;
  over_sizing_factor 0.57;
  cooling_COP 3.19;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2446;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.20;
  };
  object ZIPload { // plug loads
    schedule_skew 2446;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*1.87;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2446;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2446;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2446;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*2.00;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_5_bldg_5_zone_6;
//  type big_box;
  parent meter_bldg_5;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2446;
  floor_area 1844;
  design_internal_gains 17303.57;
  number_of_doors 3;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 2.82;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 6.95;
  Rroof 22.83;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  Rwindows 0.66;
  window_shading 0.41;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.052;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 72.00;
  mass_temperature 72.00;
  over_sizing_factor 0.57;
  cooling_COP 3.19;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2446;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.20;
  };
  object ZIPload { // plug loads
    schedule_skew 2446;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*1.87;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2446;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2446;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2446;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*2.00;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_6;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_6;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_6;
  configuration copperplate_feeder_transf_conf_bldg_6;
}
object meter {
  name meter_bldg_6;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_6 parent meter_bldg_6 type office sqft 4330 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_6_bldg_6_zone_all;
//  type office;
  parent meter_bldg_6;
  groupid office;
  motor_model BASIC;
  schedule_skew -1717;
  floor_area 4330;
  design_internal_gains 30921.31;
  number_of_doors 3;
  aspect_ratio 1.78;
  total_thermal_mass_per_floor_area 4.82;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 5.29;
  Rroof 6.76;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  Rwindows 0.75;
  window_shading 0.55;
  window_exterior_transmission_coefficient 0.50;
  airchange_per_hour 0.46;
  window_wall_ratio 0.301;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.66;
  mass_temperature 68.66;
  over_sizing_factor 0.49;
  cooling_COP 3.24;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -1717;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*2.23;
  };
  object ZIPload { // plug loads
    schedule_skew -1717;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*5.41;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1717;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew -1717;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew -1717;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.43;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_7;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_7;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_7;
  configuration copperplate_feeder_transf_conf_bldg_7;
}
object meter {
  name meter_bldg_7;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_7 parent meter_bldg_7 type food_sales sqft 9893 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_7_bldg_7_zone_all;
//  type food_sales;
  parent meter_bldg_7;
  groupid food_sales;
  motor_model BASIC;
  schedule_skew -1704;
  floor_area 9893;
  design_internal_gains 89181.16;
  number_of_doors 3;
  aspect_ratio 1.16;
  total_thermal_mass_per_floor_area 3.32;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 6.83;
  Rroof 18.99;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  Rwindows 0.74;
  window_shading 0.36;
  window_exterior_transmission_coefficient 0.32;
  airchange_per_hour 0.84;
  window_wall_ratio 0.102;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.72;
  mass_temperature 70.72;
  over_sizing_factor 0.34;
  cooling_COP 3.30;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew -1704;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*5.66;
  };
  object ZIPload { // plug loads
    schedule_skew -1704;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*10.65;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1704;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew -1704;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew -1704;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*9.82;
  };
  object ZIPload { // large refrigeration electrical load
    heatgain_fraction 0.01;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power 35.27;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_8;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_8;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_8;
  configuration copperplate_feeder_transf_conf_bldg_8;
}
object meter {
  name meter_bldg_8;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_8 parent meter_bldg_8 type food_sales sqft 4122 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_8_bldg_8_zone_all;
//  type food_sales;
  parent meter_bldg_8;
  groupid food_sales;
  motor_model BASIC;
  schedule_skew 1840;
  floor_area 4122;
  design_internal_gains 37097.45;
  number_of_doors 3;
  aspect_ratio 1.08;
  total_thermal_mass_per_floor_area 4.27;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 6.33;
  Rroof 19.72;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  Rwindows 0.74;
  window_shading 0.36;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.84;
  window_wall_ratio 0.056;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.83;
  mass_temperature 68.83;
  over_sizing_factor 0.00;
  cooling_COP 3.71;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 1840;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.33;
  };
  object ZIPload { // plug loads
    schedule_skew 1840;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*4.47;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1840;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 1840;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 1840;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*4.07;
  };
  object ZIPload { // large refrigeration electrical load
    heatgain_fraction 0.01;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power 16.30;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_9;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_9;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_9;
  configuration copperplate_feeder_transf_conf_bldg_9;
}
object meter {
  name meter_bldg_9;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_9 parent meter_bldg_9 type office sqft 5717 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_9_bldg_9_zone_all;
//  type office;
  parent meter_bldg_9;
  groupid office;
  motor_model BASIC;
  schedule_skew 0;
  floor_area 5718;
  design_internal_gains 37673.39;
  number_of_doors 3;
  aspect_ratio 1.20;
  total_thermal_mass_per_floor_area 3.17;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 6.00;
  Rroof 12.62;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  Rwindows 0.70;
  window_shading 0.45;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.46;
  window_wall_ratio 0.413;
  heating_system_type HEAT_PUMP;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.72;
  mass_temperature 71.72;
  over_sizing_factor 0.21;
  cooling_COP 3.17;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // alwaysocc_cooling
  heating_setpoint 60.0; // alwaysocc_heating
  object ZIPload { // lights
    schedule_skew 0;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power alwaysocc_lights*2.92;
  };
  object ZIPload { // plug loads
    schedule_skew 0;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power alwaysocc_plugs*6.23;
  };
  object ZIPload { // gas waterheater
    schedule_skew 0;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power alwaysocc_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 0;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power alwaysocc_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 0;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power alwaysocc_occupancy*1.88;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_10;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_10;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_10;
  configuration copperplate_feeder_transf_conf_bldg_10;
}
object meter {
  name meter_bldg_10;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_10 parent meter_bldg_10 type low_occupancy sqft 7073 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_10_bldg_10_zone_all;
//  type low_occupancy;
  parent meter_bldg_10;
  groupid low_occupancy;
  motor_model BASIC;
  schedule_skew -1145;
  floor_area 7074;
  design_internal_gains 60816.91;
  number_of_doors 3;
  aspect_ratio 1.45;
  total_thermal_mass_per_floor_area 2.29;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 6.53;
  Rroof 20.12;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  Rwindows 0.73;
  window_shading 0.39;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.22;
  window_wall_ratio 0.281;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.76;
  mass_temperature 68.76;
  over_sizing_factor 0.20;
  cooling_COP 3.07;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // lowocc_cooling
  heating_setpoint 60.0; // lowocc_heating
  object ZIPload { // lights
    schedule_skew -1145;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power lowocc_lights*0.75;
  };
  object ZIPload { // plug loads
    schedule_skew -1145;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power lowocc_plugs*2.41;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1145;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power lowocc_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew -1145;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power lowocc_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew -1145;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power lowocc_occupancy*14.66;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_11;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_11;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_11;
  configuration copperplate_feeder_transf_conf_bldg_11;
}
object meter {
  name meter_bldg_11;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_11 parent meter_bldg_11 type warehouse_storage sqft 7281 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_11_bldg_11_zone_all;
//  type warehouse_storage;
  parent meter_bldg_11;
  groupid warehouse_storage;
  motor_model BASIC;
  schedule_skew 0;
  floor_area 7281;
  design_internal_gains 25963.35;
  number_of_doors 3;
  aspect_ratio 2.16;
  total_thermal_mass_per_floor_area 8.68;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 5.41;
  Rroof 13.34;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  Rwindows 0.73;
  window_shading 0.41;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.11;
  window_wall_ratio 0.007;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.21;
  mass_temperature 69.21;
  over_sizing_factor 0.23;
  cooling_COP 2.60;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // alwaysocc_cooling
  heating_setpoint 60.0; // alwaysocc_heating
  object ZIPload { // lights
    schedule_skew 0;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power alwaysocc_lights*3.05;
  };
  object ZIPload { // plug loads
    schedule_skew 0;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power alwaysocc_plugs*4.52;
  };
  object ZIPload { // gas waterheater
    schedule_skew 0;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power alwaysocc_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 0;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power alwaysocc_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 0;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power alwaysocc_occupancy*0.05;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_12;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_12;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_12;
  configuration copperplate_feeder_transf_conf_bldg_12;
}
object meter {
  name meter_bldg_12;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_12 parent meter_bldg_12 type big_box sqft 3470 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_12_bldg_12_zone_all;
//  type big_box;
  parent meter_bldg_12;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 313;
  floor_area 3471;
  design_internal_gains 31579.48;
  number_of_doors 3;
  aspect_ratio 1.39;
  total_thermal_mass_per_floor_area 7.71;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 5.67;
  Rroof 10.68;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  Rwindows 0.77;
  window_shading 0.44;
  window_exterior_transmission_coefficient 0.42;
  airchange_per_hour 0.84;
  window_wall_ratio 0.060;
  heating_system_type HEAT_PUMP;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.73;
  mass_temperature 70.73;
  over_sizing_factor 0.14;
  cooling_COP 3.28;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 313;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.07;
  };
  object ZIPload { // plug loads
    schedule_skew 313;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.56;
  };
  object ZIPload { // gas waterheater
    schedule_skew 313;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 313;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 313;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*3.62;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_13;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_13;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_13;
  configuration copperplate_feeder_transf_conf_bldg_13;
}
object meter {
  name meter_bldg_13;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_13 parent meter_bldg_13 type big_box sqft 9718 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_13_bldg_13_zone_all;
//  type big_box;
  parent meter_bldg_13;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 0;
  floor_area 9719;
  design_internal_gains 90180.89;
  number_of_doors 3;
  aspect_ratio 1.19;
  total_thermal_mass_per_floor_area 5.97;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 6.42;
  Rroof 5.82;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  Rwindows 0.74;
  window_shading 0.61;
  window_exterior_transmission_coefficient 0.54;
  airchange_per_hour 0.84;
  window_wall_ratio 0.068;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.81;
  mass_temperature 71.81;
  over_sizing_factor 0.40;
  cooling_COP 3.02;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // alwaysocc_cooling
  heating_setpoint 60.0; // alwaysocc_heating
  object ZIPload { // lights
    schedule_skew 0;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power alwaysocc_lights*6.07;
  };
  object ZIPload { // plug loads
    schedule_skew 0;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power alwaysocc_plugs*10.29;
  };
  object ZIPload { // gas waterheater
    schedule_skew 0;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power alwaysocc_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 0;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power alwaysocc_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 0;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power alwaysocc_occupancy*10.06;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_14;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_14;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_14;
  configuration copperplate_feeder_transf_conf_bldg_14;
}
object meter {
  name meter_bldg_14;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_14 parent meter_bldg_14 type education sqft 2748 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_14_bldg_14_zone_all;
//  type education;
  parent meter_bldg_14;
  groupid education;
  motor_model BASIC;
  schedule_skew -1398;
  floor_area 2748;
  design_internal_gains 28941.06;
  number_of_doors 3;
  aspect_ratio 1.38;
  total_thermal_mass_per_floor_area 2.94;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 5.04;
  Rroof 16.57;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  Rwindows 0.69;
  window_shading 0.38;
  window_exterior_transmission_coefficient 0.30;
  airchange_per_hour 2.45;
  window_wall_ratio 0.260;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.27;
  mass_temperature 68.27;
  over_sizing_factor 0.28;
  cooling_COP 3.50;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -1398;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.85;
  };
  object ZIPload { // plug loads
    schedule_skew -1398;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*2.17;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1398;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew -1398;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew -1398;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*5.47;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_15;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_15;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_15;
  configuration copperplate_feeder_transf_conf_bldg_15;
}
object meter {
  name meter_bldg_15;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_15 parent meter_bldg_15 type education sqft 3667 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_15_bldg_15_zone_all;
//  type education;
  parent meter_bldg_15;
  groupid education;
  motor_model BASIC;
  schedule_skew -5672;
  floor_area 3667;
  design_internal_gains 40561.89;
  number_of_doors 3;
  aspect_ratio 1.40;
  total_thermal_mass_per_floor_area 5.03;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 5.85;
  Rroof 5.98;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  Rwindows 0.70;
  window_shading 0.61;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 2.45;
  window_wall_ratio 0.349;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.18;
  mass_temperature 68.18;
  over_sizing_factor 0.14;
  cooling_COP 3.07;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -5672;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.10;
  };
  object ZIPload { // plug loads
    schedule_skew -5672;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*3.10;
  };
  object ZIPload { // gas waterheater
    schedule_skew -5672;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew -5672;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew -5672;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*7.68;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_16;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_16;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_16;
  configuration copperplate_feeder_transf_conf_bldg_16;
}
object meter {
  name meter_bldg_16;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_16 parent meter_bldg_16 type education sqft 1515 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_16_bldg_16_zone_all;
//  type education;
  parent meter_bldg_16;
  groupid education;
  motor_model BASIC;
  schedule_skew 2314;
  floor_area 1516;
  design_internal_gains 16546.21;
  number_of_doors 3;
  aspect_ratio 1.25;
  total_thermal_mass_per_floor_area 2.72;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 3.82;
  Rroof 17.87;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  Rwindows 1.30;
  window_shading 0.28;
  window_exterior_transmission_coefficient 0.58;
  airchange_per_hour 2.45;
  window_wall_ratio 0.380;
  heating_system_type HEAT_PUMP;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.47;
  mass_temperature 71.47;
  over_sizing_factor 0.14;
  cooling_COP 3.17;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 2314;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.45;
  };
  object ZIPload { // plug loads
    schedule_skew 2314;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.32;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2314;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2314;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2314;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*3.08;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_17;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_17;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_17;
  configuration copperplate_feeder_transf_conf_bldg_17;
}
object meter {
  name meter_bldg_17;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_17 parent meter_bldg_17 type warehouse_storage sqft 3280 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_17_bldg_17_zone_all;
//  type warehouse_storage;
  parent meter_bldg_17;
  groupid warehouse_storage;
  motor_model BASIC;
  schedule_skew 0;
  floor_area 3281;
  design_internal_gains 11957.55;
  number_of_doors 3;
  aspect_ratio 2.03;
  total_thermal_mass_per_floor_area 6.01;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 5.12;
  Rroof 15.15;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  Rwindows 1.32;
  window_shading 0.29;
  window_exterior_transmission_coefficient 1.00;
  airchange_per_hour 0.11;
  window_wall_ratio 0.007;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.61;
  mass_temperature 69.61;
  over_sizing_factor 0.20;
  cooling_COP 3.12;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // alwaysocc_cooling
  heating_setpoint 60.0; // alwaysocc_heating
  object ZIPload { // lights
    schedule_skew 0;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power alwaysocc_lights*1.33;
  };
  object ZIPload { // plug loads
    schedule_skew 0;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power alwaysocc_plugs*2.15;
  };
  object ZIPload { // gas waterheater
    schedule_skew 0;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power alwaysocc_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 0;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power alwaysocc_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 0;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power alwaysocc_occupancy*0.02;
  };
  object metrics_collector {
    interval 300;
  };
}
object transformer_configuration {
  name copperplate_feeder_transf_conf_bldg_18;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer {
  name transformer_bldg_18;
  phases ABCN;
  from feeder_head_meter;
  to meter_bldg_18;
  configuration copperplate_feeder_transf_conf_bldg_18;
}
object meter {
  name meter_bldg_18;
  phases ABCN;
   nominal_voltage 230.94;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  object metrics_collector {
    interval 300;
  };
}
// load bldg_18 parent meter_bldg_18 type big_box sqft 50511 kva 58.000 nphs 3 phases ABC vln 120.000
object house {
  name bldg_18_bldg_18_floor_1_zone_1;
//  type big_box;
  parent meter_bldg_18;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2199;
  floor_area 3868;
  design_internal_gains 34892.64;
  number_of_doors 0;
  aspect_ratio 4.30;
  total_thermal_mass_per_floor_area 2.38;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.766;
  exterior_ceiling_fraction 0.000;
  Rwall 6.28;
  Rroof 20.75;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.41;
  Rwindows 0.70;
  window_shading 0.35;
  window_exterior_transmission_coefficient 0.54;
  airchange_per_hour 0.84;
  window_wall_ratio 0.082;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.49;
  mass_temperature 70.49;
  over_sizing_factor 0.17;
  cooling_COP 3.20;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2199;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.32;
  };
  object ZIPload { // plug loads
    schedule_skew 2199;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.95;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2199;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*3.96;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_18_bldg_18_floor_1_zone_2;
//  type big_box;
  parent meter_bldg_18;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2199;
  floor_area 2278;
  design_internal_gains 20555.23;
  number_of_doors 0;
  aspect_ratio 2.53;
  total_thermal_mass_per_floor_area 2.38;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 2.649;
  exterior_ceiling_fraction 0.000;
  Rwall 6.28;
  Rroof 20.75;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.36;
  Rwindows 0.70;
  window_shading 0.35;
  window_exterior_transmission_coefficient 0.54;
  airchange_per_hour 0.84;
  window_wall_ratio 0.082;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.12;
  mass_temperature 69.12;
  over_sizing_factor 0.17;
  cooling_COP 3.20;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2199;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.37;
  };
  object ZIPload { // plug loads
    schedule_skew 2199;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*2.32;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2199;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*2.33;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_18_bldg_18_floor_1_zone_3;
//  type big_box;
  parent meter_bldg_18;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2199;
  floor_area 3868;
  design_internal_gains 34892.64;
  number_of_doors 0;
  aspect_ratio 4.30;
  total_thermal_mass_per_floor_area 2.38;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.766;
  exterior_ceiling_fraction 0.000;
  Rwall 6.28;
  Rroof 20.75;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.41;
  Rwindows 0.70;
  window_shading 0.35;
  window_exterior_transmission_coefficient 0.54;
  airchange_per_hour 0.84;
  window_wall_ratio 0.082;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.84;
  mass_temperature 68.84;
  over_sizing_factor 0.17;
  cooling_COP 3.20;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2199;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.32;
  };
  object ZIPload { // plug loads
    schedule_skew 2199;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.95;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2199;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*3.96;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_18_bldg_18_floor_1_zone_4;
//  type big_box;
  parent meter_bldg_18;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2199;
  floor_area 2278;
  design_internal_gains 20555.23;
  number_of_doors 0;
  aspect_ratio 2.53;
  total_thermal_mass_per_floor_area 2.38;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 2.649;
  exterior_ceiling_fraction 0.000;
  Rwall 6.28;
  Rroof 20.75;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.36;
  Rwindows 0.70;
  window_shading 0.35;
  window_exterior_transmission_coefficient 0.54;
  airchange_per_hour 0.84;
  window_wall_ratio 0.082;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.46;
  mass_temperature 68.46;
  over_sizing_factor 0.17;
  cooling_COP 3.20;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2199;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.37;
  };
  object ZIPload { // plug loads
    schedule_skew 2199;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*2.32;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2199;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*2.33;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_18_bldg_18_floor_1_zone_5;
//  type big_box;
  parent meter_bldg_18;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2199;
  floor_area 4545;
  design_internal_gains 41004.38;
  number_of_doors 0;
  aspect_ratio 0.46;
  total_thermal_mass_per_floor_area 2.38;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 0.587;
  exterior_ceiling_fraction 0.000;
  Rwall 6.28;
  Rroof 20.75;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  Rwindows 0.70;
  window_shading 0.35;
  window_exterior_transmission_coefficient 0.54;
  airchange_per_hour 0.84;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.31;
  mass_temperature 70.31;
  over_sizing_factor 0.17;
  cooling_COP 3.20;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2199;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.73;
  };
  object ZIPload { // plug loads
    schedule_skew 2199;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*4.64;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2199;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*4.65;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_18_bldg_18_floor_2_zone_1;
//  type big_box;
  parent meter_bldg_18;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2199;
  floor_area 3868;
  design_internal_gains 34892.64;
  number_of_doors 0;
  aspect_ratio 4.30;
  total_thermal_mass_per_floor_area 2.38;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 6.28;
  Rroof 20.75;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.41;
  Rwindows 0.70;
  window_shading 0.35;
  window_exterior_transmission_coefficient 0.54;
  airchange_per_hour 0.84;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.78;
  mass_temperature 70.78;
  over_sizing_factor 0.17;
  cooling_COP 3.20;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2199;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.32;
  };
  object ZIPload { // plug loads
    schedule_skew 2199;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.95;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2199;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*3.96;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_18_bldg_18_floor_2_zone_2;
//  type big_box;
  parent meter_bldg_18;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2199;
  floor_area 2278;
  design_internal_gains 20555.23;
  number_of_doors 0;
  aspect_ratio 2.53;
  total_thermal_mass_per_floor_area 2.38;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 6.28;
  Rroof 20.75;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.36;
  Rwindows 0.70;
  window_shading 0.35;
  window_exterior_transmission_coefficient 0.54;
  airchange_per_hour 0.84;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.69;
  mass_temperature 70.69;
  over_sizing_factor 0.17;
  cooling_COP 3.20;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2199;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.37;
  };
  object ZIPload { // plug loads
    schedule_skew 2199;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*2.32;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2199;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*2.33;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_18_bldg_18_floor_2_zone_3;
//  type big_box;
  parent meter_bldg_18;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2199;
  floor_area 3868;
  design_internal_gains 34892.64;
  number_of_doors 0;
  aspect_ratio 4.30;
  total_thermal_mass_per_floor_area 2.38;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 6.28;
  Rroof 20.75;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.41;
  Rwindows 0.70;
  window_shading 0.35;
  window_exterior_transmission_coefficient 0.54;
  airchange_per_hour 0.84;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.80;
  mass_temperature 71.80;
  over_sizing_factor 0.17;
  cooling_COP 3.20;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2199;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.32;
  };
  object ZIPload { // plug loads
    schedule_skew 2199;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.95;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2199;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*3.96;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_18_bldg_18_floor_2_zone_4;
//  type big_box;
  parent meter_bldg_18;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2199;
  floor_area 2278;
  design_internal_gains 20555.23;
  number_of_doors 0;
  aspect_ratio 2.53;
  total_thermal_mass_per_floor_area 2.38;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 6.28;
  Rroof 20.75;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.36;
  Rwindows 0.70;
  window_shading 0.35;
  window_exterior_transmission_coefficient 0.54;
  airchange_per_hour 0.84;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.01;
  mass_temperature 68.01;
  over_sizing_factor 0.17;
  cooling_COP 3.20;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2199;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.37;
  };
  object ZIPload { // plug loads
    schedule_skew 2199;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*2.32;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2199;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*2.33;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_18_bldg_18_floor_2_zone_5;
//  type big_box;
  parent meter_bldg_18;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2199;
  floor_area 4545;
  design_internal_gains 41004.38;
  number_of_doors 0;
  aspect_ratio 0.46;
  total_thermal_mass_per_floor_area 2.38;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 6.28;
  Rroof 20.75;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  Rwindows 0.70;
  window_shading 0.35;
  window_exterior_transmission_coefficient 0.54;
  airchange_per_hour 0.84;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.59;
  mass_temperature 70.59;
  over_sizing_factor 0.17;
  cooling_COP 3.20;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2199;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.73;
  };
  object ZIPload { // plug loads
    schedule_skew 2199;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*4.64;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2199;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*4.65;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_18_bldg_18_floor_3_zone_1;
//  type big_box;
  parent meter_bldg_18;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2199;
  floor_area 3868;
  design_internal_gains 34892.64;
  number_of_doors 0;
  aspect_ratio 4.30;
  total_thermal_mass_per_floor_area 2.38;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 6.28;
  Rroof 20.75;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.41;
  Rwindows 0.70;
  window_shading 0.35;
  window_exterior_transmission_coefficient 0.54;
  airchange_per_hour 0.84;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.40;
  mass_temperature 70.40;
  over_sizing_factor 0.17;
  cooling_COP 3.20;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2199;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*2.32;
  };
  object ZIPload { // plug loads
    schedule_skew 2199;
    heatgain_fraction 0.9;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_plugs*3.95;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_gas*0.00;
  };
  object ZIPload { // exterior lights
    schedule_skew 2199;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_exterior*0.00;
  };
  object ZIPload { // occupancy
    schedule_skew 2199;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power retail_occupancy*3.96;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name bldg_18_bldg_18_floor_3_zone_2;
//  type big_box;
  parent meter_bldg_18;
  groupid big_box;
  motor_model BASIC;
  schedule_skew 2199;
  floor_area 2278;
  design_internal_gains 20555.23;
  number_of_doors 0;
  aspect_ratio 2.53;
  total_thermal_mass_per_floor_area 2.38;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 6.28;
  Rroof 20.75;
  Rfloor 22.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.36;
  Rwindows 0.70;
  window_shading 0.35;
  window_exterior_transmission_coefficient 0.54;
  airchange_per_hour 0.84;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.35;
  mass_temperature 70.35;
  over_sizing_factor 0.17;
  cooling_COP 3.20;
  hvac_breaker_rating 1000;
  cooling_setpoint 80.0; // retail_cooling
  heating_setpoint 60.0; // retail_heating
  object ZIPload { // lights
    schedule_skew 2199;
    heatgain_fraction 0.8;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power retail_lights*1.37;
  };
  object ZIPload { // plug loads
    schedule_skew 2199;
    heatgain_fraction 0.9;
